================================================================================================
完成时间：2026-09-14 15:43:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789371647764-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.0秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 2 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 5 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.052 | 0.929 | 250.22222222222223 | 0.910266774454325 | 274.8888888888889 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 2 | 需复测 | P2:0 / P3:0 | P2:1073 / P3:1457 | 144.375 | 752 | 1457 | 1.284 | 0.949 | 211.625 | 0.7753606594916419 | 272.9375 | 0 | 测试无效，需复测；无数据探头：P2/P3 |
| 3 | 3 | 需复测 | P2:0 / P3:0 | P2:1441 / P3:1569 | 182.212 | 1080 | 1569 | 0.884 | 0.951 | 262.47058823529414 | 0.7836318932209343 | 334.94117647058823 | 0 | 测试无效，需复测；无数据探头：P2/P3 |
| 4 | 4 | 需复测 | P2:0 / P3:0 | P2:369 / P3:529 | 72.341 | 246 | 529 | 1.036 | 0.959 | 348.7647058823529 | 0.841948310139165 | 414.2352941176471 | 0 | 测试无效，需复测 |
| 5 | 5 | 需复测 | P2:0 / P3:0 | P2:241 / P3:209 | 58.182 | 177.5 | 241 | 1.03 | 0.966 | 259.4117647058824 | 0.792168133644692 | 327.47058823529414 | 0 | 测试无效，需复测 |
| 6 | 6 | 需复测 | P2:0 / P3:0 | P2:705 / P3:337 | 150.423 | 638 | 705 | 1.312 | 0.912 | 136.34285714285716 | 0.7581823959326343 | 179.82857142857142 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-09-14 15:41:52 | 窗口结束：2026-09-14 15:42:12 | 有效采集时长：20.3秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 92 | 0 | 1073 | 0 | 1457 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 3 | 92 | 0 | 1441 | 0 | 1569 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 4 | 88 | 0 | 369 | 0 | 529 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 5 | 84 | 0 | 241 | 0 | 209 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 6 | 92 | 0 | 705 | 0 | 337 | 不合格 | 不足完整10秒 RAW 滚动窗口 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | - | - | 544 | 1073 |
| 2 | P3 | - | - | 752 | 1457 |
| 3 | P2 | - | - | 808 | 1441 |
| 3 | P3 | - | - | 1080 | 1569 |
| 4 | P2 | - | - | 168 | 369 |
| 4 | P3 | - | - | 248 | 529 |
| 5 | P2 | - | - | 184 | 241 |
| 5 | P3 | - | - | 168 | 209 |
| 6 | P2 | - | - | 640 | 705 |
| 6 | P3 | - | - | 152 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 15:42:37 | 2026-09-14 15:42:37 | 2026-09-14 15:42:37 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | 2026-09-14 15:43:18 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-14 15:42:37 | 2026-09-14 15:42:37 | 2026-09-14 15:42:37 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 2026-09-14 15:42:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 36 | 0.832 | 0.891 | 250.22222222222223 | 0.910266774454325 | 274.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.066 | 0.904 | 4660.470588235294 | 0.9200362310425715 | 5065.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.972 | 0.959 | 5217.5625 | 1.0496397721700426 | 4970.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 56 | 1.349 | 0.971 | 211.625 | 0.7753606594916419 | 272.9375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.327 | 0.914 | 1595.4117647058824 | 0.6992909630011602 | 2281.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.326 | 0.969 | 1760.235294117647 | 0.7084783483675451 | 2484.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 56 | 1.344 | 0.979 | 262.47058823529414 | 0.7836318932209343 | 334.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.876 | 0.938 | 5088.64705882353 | 1.0481885375015145 | 4854.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.984 | 0.95 | 4798.941176470588 | 0.9869705658186041 | 4862.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 56 | 1.186 | 1 | 348.7647058823529 | 0.841948310139165 | 414.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.026 | 0.923 | 5126.176470588235 | 1.0794757769822492 | 4748.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.981 | 0.974 | 5126.375 | 0.9669782959810429 | 5301.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 56 | 1.27 | 1 | 259.4117647058824 | 0.792168133644692 | 327.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.029 | 0.938 | 5130.117647058823 | 1.056820522763351 | 4854.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.999 | 0.973 | 5042.0625 | 0.9709928625591276 | 5192.6875 | 合格 | 指标正常 |
| 热源检测 | 6 | 56 | 1.324 | 0.889 | 136.34285714285716 | 0.7581823959326343 | 179.82857142857142 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.34 | 0.895 | 698.9428571428572 | 0.7000429245957934 | 998.4285714285714 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.476 | 0.935 | 806 | 0.676813267555369 | 1190.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2252 | 2474 | - | 250.22222222222223 | 0.910266774454325 | 274.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1693 | 2183.5 | - | 211.625 | 0.7753606594916419 | 272.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2231 | 2847 | - | 262.47058823529414 | 0.7836318932209343 | 334.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2964.5 | 3521 | - | 348.7647058823529 | 0.841948310139165 | 414.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2205 | 2783.5 | - | 259.4117647058824 | 0.792168133644692 | 327.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 2386 | 3147 | - | 136.34285714285716 | 0.7581823959326343 | 179.82857142857142 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41740.5 | 44754.5 | - | 4910.64705882353 | 0.9326548168340614 | 5265.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14962 | 21118.5 | - | 1760.235294117647 | 0.7084783483675451 | 2484.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45132 | 43302.5 | - | 5309.64705882353 | 1.0422492927660065 | 5094.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45456.5 | 42646.5 | - | 5347.823529411765 | 1.0658905185654157 | 5017.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45405.5 | 43073 | - | 5341.823529411765 | 1.0541522531516263 | 5067.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12896 | 19054 | - | 736.9142857142857 | 0.676813267555369 | 1088.8 | 在线、无火警、无故障、光源就绪、同步正常 |

