================================================================================================
完成时间：2026-09-14 16:09:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789373186215-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:168 | P2:513 / P3:401 | 54.122 | 188 | 513 | 1.073 | 0.935 | 228.58823529411765 | 0.8585947856827221 | 266.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:200 / P3:192 | P2:353 / P3:497 | 59.49 | 196 | 497 | 1.248 | 0.954 | 163.375 | 0.7548368466647416 | 216.4375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:288 / P3:192 | P2:609 / P3:401 | 67.211 | 280 | 609 | 0.921 | 0.951 | 163.0909090909091 | 0.7413223140495868 | 220 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 288 > B上限 220 |
| 4 | 1 | 不合格 | P2:272 / P3:224 | P2:529 / P3:657 | 72.503 | 270 | 657 | 0.922 | 0.956 | 280.70588235294116 | 0.8416225749559083 | 333.52941176470586 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 224 > B上限 220 |
| 5 | 1 | 不合格 | P2:192 / P3:176 | P2:321 / P3:321 | 55.767 | 203 | 321 | 0.916 | 0.964 | 186.57894736842104 | 0.8013110307414105 | 232.8421052631579 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:1488 / P3:192 | P2:1857 / P3:449 | 261.023 | 1580 | 1857 | 1.21 | 0.923 | 131.6060606060606 | 0.8661747108097327 | 151.93939393939394 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 1488 > B上限 220；P2RAW绝对值 1857 > B上限 1100 |

噪声采集诊断
窗口开始：2026-09-14 16:07:29 | 窗口结束：2026-09-14 16:07:49 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 168 | 513 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 200 | 353 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 288 | 609 | 192 | 401 | 不合格 | 噪声波动值超过上限 |
| 4 | 888 | 272 | 529 | 224 | 657 | 不合格 | 噪声波动值超过上限 |
| 5 | 884 | 192 | 321 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 1488 | 1857 | 192 | 449 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 513 |
| 1 | P3 | 144 | 168 | 168 | 401 |
| 2 | P2 | 200 | 200 | 216 | 353 |
| 2 | P3 | 184 | 192 | 208 | 497 |
| 3 | P2 | 272 | 288 | 296 | 609 |
| 3 | P3 | 160 | 192 | 192 | 401 |
| 4 | P2 | 264 | 272 | 288 | 529 |
| 4 | P3 | 224 | 224 | 256 | 657 |
| 5 | P2 | 152 | 192 | 192 | 321 |
| 5 | P3 | 152 | 176 | 184 | 321 |
| 6 | P2 | 1488 | 1488 | 1544 | 1857 |
| 6 | P3 | 184 | 192 | 200 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | 2026-09-14 16:08:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.165 | 0.974 | 228.58823529411765 | 0.8585947856827221 | 266.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.073 | 0.884 | 4921.882352941177 | 0.9387846692397451 | 5242.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.428 | 0.946 | 5229.5 | 1.0563312713041282 | 4950.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.348 | 0.967 | 163.375 | 0.7548368466647416 | 216.4375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.248 | 0.945 | 0.5807565079821659 | 0.5643518230946022 | 1.0290681879923933 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.016 | 0.949 | 11.648465524113192 | 0.7152366501884392 | 16.28616978876046 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 1.349 | 0.965 | 163.0909090909091 | 0.7413223140495868 | 220 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 0.921 | 0.952 | 1.4141071942216115 | 1.0781451789760959 | 1.3116111093355491 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.085 | 0.931 | 23.855575326215895 | 0.9849275149378 | 24.22064056939502 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.191 | 0.984 | 280.70588235294116 | 0.8416225749559083 | 333.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.922 | 0.918 | 5335.882352941177 | 1.0684712062852633 | 4993.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.013 | 0.966 | 5130.125 | 0.9668421734572482 | 5306.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.248 | 0.972 | 186.57894736842104 | 0.8013110307414105 | 232.8421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.916 | 0.936 | 5337.941176470588 | 1.0725725429939128 | 4976.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.762 | 0.984 | 5051.375 | 0.9710914596049407 | 5201.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 1.155 | 0.916 | 131.6060606060606 | 0.8661747108097327 | 151.93939393939394 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.329 | 0.91 | 754.5 | 0.68 | 1109.5588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.083 | 0.947 | 754.5 | 0.68 | 1109.5588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1943 | 2263 | - | 228.58823529411765 | 0.8585947856827221 | 266.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1307 | 1731.5 | - | 163.375 | 0.7548368466647416 | 216.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11 | 1794 | 2420 | - | 163.0909090909091 | 0.7413223140495868 | 220 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2386 | 2835 | - | 280.70588235294116 | 0.8416225749559083 | 333.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 1772.5 | 2212 | - | 186.57894736842104 | 0.8013110307414105 | 232.8421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2171.5 | 2507 | - | 131.6060606060606 | 0.8661747108097327 | 151.93939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41836 | 44564 | - | 4921.882352941177 | 0.9387846692397451 | 5242.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31288.5 | 18171 | 32198 | - | 0.5807565079821659 | 0.5643518230946022 | 1.0290681879923933 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31289 | 44246 | 41039 | - | 1.4141071942216115 | 1.0781451789760959 | 1.3116111093355491 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45355 | 42448.5 | - | 5335.882352941177 | 1.0684712062852633 | 4993.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45372.5 | 42302.5 | - | 5337.941176470588 | 1.0725725429939128 | 4976.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12826.5 | 18862.5 | - | 754.5 | 0.68 | 1109.5588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

