================================================================================================
完成时间：2026-09-14 16:25:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789374172683-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：174.7秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_TRIGGERED_ALARM_RELAY；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:1392 / P3:1464 | P2:1727 / P3:1887 | 278.489 | 1464 | 1887 | 0.937 | 0.939 | 252.21052631578948 | 0.8728597449908926 | 288.94736842105266 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 1392 > B上限 220；P2RAW绝对值 1727 > B上限 1100；P3RAW滚动10秒波动 1464 > B上限 220；P3RAW绝对值 1887 > B上限 1100 |
| 2 | 1 | 不合格 | P2:680 / P3:720 | P2:881 / P3:1089 | 1143.122 | 2364 | 1089 | 1.222 | 0.961 | 166.76470588235293 | 0.7464454976303317 | 223.41176470588235 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 680 > B上限 220；P3RAW滚动10秒波动 720 > B上限 220 |
| 3 | 1 | 不合格 | P2:152 / P3:144 | P2:401 / P3:257 | 1144.092 | 2323.5 | 401 | 0.951 | 0.957 | 226.23529411764707 | 0.7653731343283582 | 295.5882352941176 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:152 / P3:160 | P2:289 / P3:497 | 50.033 | 153 | 497 | 0.961 | 0.96 | 287.7647058823529 | 0.8428669882839421 | 341.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:152 / P3:168 | P2:177 / P3:209 | 52.167 | 171 | 209 | 0.976 | 0.968 | 220.88235294117646 | 0.8140039020160417 | 271.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:152 | P2:353 / P3:321 | 50.805 | 149.5 | 353 | 2.266 | 0.966 | 106.14285714285714 | 0.7407776669990029 | 143.28571428571428 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-14 16:24:16 | 窗口结束：2026-09-14 16:24:36 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 400 | 1392 | 1727 | 1464 | 1887 | 不合格 | 噪声波动值超过上限 |
| 2 | 396 | 680 | 881 | 720 | 1089 | 不合格 | 噪声采样不足 |
| 3 | 412 | 152 | 401 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 400 | 152 | 289 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 408 | 152 | 177 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 400 | 152 | 353 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 1392 | 1392 | 1727 |
| 1 | P3 | 160 | 1464 | 1464 | 1887 |
| 2 | P2 | 176 | 680 | 680 | 881 |
| 2 | P3 | 136 | 720 | 720 | 1089 |
| 3 | P2 | 152 | 152 | 152 | 401 |
| 3 | P3 | 144 | 144 | 144 | 257 |
| 4 | P2 | 152 | 152 | 152 | 289 |
| 4 | P3 | 128 | 160 | 160 | 497 |
| 5 | P2 | 152 | 152 | 152 | 177 |
| 5 | P3 | 136 | 168 | 168 | 209 |
| 6 | P2 | 128 | 152 | 152 | 353 |
| 6 | P3 | 128 | 152 | 152 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | 2026-09-14 16:25:43 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 16:25:44 | 2026-09-14 16:25:44 | 2026-09-14 16:25:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 76 | 1.166 | 0.985 | 252.21052631578948 | 0.8728597449908926 | 288.94736842105266 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 88 | 0.937 | 0.879 | 5025.941176470588 | 0.9487225041361774 | 5297.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 76 | 0.893 | 0.953 | 5176.375 | 1.0518281454388438 | 4921.3125 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 76 | 1.311 | 0.937 | 166.76470588235293 | 0.7464454976303317 | 223.41176470588235 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 88 | 1.222 | 0.962 | 0.6502001382481071 | 0.9005833630210189 | 0.7219766264246789 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 76 | 1.09 | 0.985 | 5.088995897984662 | 0.6970392808286106 | 7.300873907615481 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 72 | 1.251 | 0.985 | 226.23529411764707 | 0.7653731343283582 | 295.5882352941176 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 88 | 0.951 | 0.925 | 5385.764705882353 | 1.0177973920873307 | 5291.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 80 | 0.979 | 0.963 | 4776.705882352941 | 0.9872466657751086 | 4838.411764705882 | 合格 | 指标正常 |
| 热源检测 | 4 | 72 | 1.238 | 0.976 | 287.7647058823529 | 0.8428669882839421 | 341.4117647058824 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 88 | 0.961 | 0.942 | 5352.529411764706 | 1.037453824052538 | 5159.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 76 | 1.008 | 0.97 | 5104.75 | 0.9664883797983623 | 5281.75 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 72 | 1.274 | 0.969 | 220.88235294117646 | 0.8140039020160417 | 271.3529411764706 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 88 | 0.976 | 0.961 | 5331.411764705882 | 1.0189778067591573 | 5232.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 76 | 1.081 | 0.971 | 4779.176470588235 | 0.97044911610129 | 4924.705882352941 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 72 | 1.36 | 0.959 | 106.14285714285714 | 0.7407776669990029 | 143.28571428571428 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 36 | 2.266 | 1 | 313.4864864864865 | 0.44926020605778916 | 697.7837837837837 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 76 | 1.975 | 0.954 | 297.4102564102564 | 0.44926020605778916 | 662 | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2396 | 2745 | - | 252.21052631578948 | 0.8728597449908926 | 288.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1417.5 | 1899 | - | 166.76470588235293 | 0.7464454976303317 | 223.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1923 | 2512.5 | - | 226.23529411764707 | 0.7653731343283582 | 295.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2446 | 2902 | - | 287.7647058823529 | 0.8428669882839421 | 341.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1877.5 | 2306.5 | - | 220.88235294117646 | 0.8140039020160417 | 271.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 1857.5 | 2507.5 | - | 106.14285714285714 | 0.7407776669990029 | 143.28571428571428 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42720.5 | 45029.5 | - | 5025.941176470588 | 0.9487225041361774 | 5297.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31103.5 | 20223.5 | 22456 | - | 0.6502001382481071 | 0.9005833630210189 | 0.7219766264246789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45779 | 44978.5 | - | 5385.764705882353 | 1.0177973920873307 | 5291.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45496.5 | 43854 | - | 5352.529411764706 | 1.037453824052538 | 5159.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45317 | 44473 | - | 5331.411764705882 | 1.0189778067591573 | 5232.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 5799.5 | 12909 | - | 313.4864864864865 | 0.44926020605778916 | 697.7837837837837 | 在线、无火警、无故障、光源就绪、同步正常 |

