================================================================================================
完成时间：2026-09-14 16:28:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789374351188-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:624 / P3:704 | P2:847 / P3:1151 | 512.372 | 1006 | 1151 | 0.768 | 0.95 | 333.47058823529414 | 0.8620742092457421 | 386.8235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 624 > B上限 220；P3RAW滚动10秒波动 704 > B上限 220；P3RAW绝对值 1151 > B上限 1100 |
| 2 | 1 | 不合格 | P2:224 / P3:176 | P2:257 / P3:385 | 513.212 | 1002 | 385 | 1.048 | 0.955 | 220.35294117647058 | 0.7489004398240704 | 294.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | 不合格 | P2:176 / P3:168 | P2:449 / P3:305 | 527.352 | 1042 | 449 | 1.01 | 0.944 | 275.11764705882354 | 0.7460520019141809 | 368.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:200 / P3:192 | P2:369 / P3:529 | 498.955 | 991.5 | 529 | 1.024 | 0.96 | 340.3529411764706 | 0.8488849765258216 | 400.94117647058823 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:191 / P3:177 | 520.621 | 1024.5 | 191 | 1.001 | 0.948 | 244.94736842105263 | 0.8213907518531592 | 298.2105263157895 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:832 / P3:184 | P2:849 / P3:369 | 523.536 | 1375.5 | 849 | 1.134 | 0.929 | 156.61764705882354 | 0.8904682274247492 | 175.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 832 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 16:26:54 | 窗口结束：2026-09-14 16:27:14 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 388 | 624 | 847 | 704 | 1151 | 不合格 | 噪声采样不足 |
| 2 | 384 | 224 | 257 | 176 | 385 | 不合格 | 噪声采样不足 |
| 3 | 384 | 176 | 449 | 168 | 305 | 不合格 | 噪声采样不足 |
| 4 | 380 | 200 | 369 | 192 | 529 | 不合格 | 噪声采样不足 |
| 5 | 392 | 176 | 191 | 168 | 177 | 不合格 | 噪声采样不足 |
| 6 | 396 | 832 | 849 | 184 | 369 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 624 | 624 | 640 | 847 |
| 1 | P3 | 704 | 704 | 728 | 1151 |
| 2 | P2 | 224 | 224 | 232 | 257 |
| 2 | P3 | 168 | 176 | 176 | 385 |
| 3 | P2 | 168 | 176 | 176 | 449 |
| 3 | P3 | 152 | 168 | 168 | 305 |
| 4 | P2 | 152 | 200 | 200 | 369 |
| 4 | P3 | 152 | 192 | 192 | 529 |
| 5 | P2 | 176 | 176 | 176 | 191 |
| 5 | P3 | 160 | 168 | 168 | 177 |
| 6 | P2 | 832 | 832 | 832 | 849 |
| 6 | P3 | 160 | 184 | 192 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | 2026-09-14 16:28:21 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 64 | 1.16 | 0.983 | 333.47058823529414 | 0.8620742092457421 | 386.8235294117647 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 88 | 0.768 | 0.89 | 4550.684210526316 | 0.9588781315500549 | 4745.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 80 | 0.894 | 0.985 | 4867.882352941177 | 1.0501110335638602 | 4635.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 64 | 1.338 | 0.95 | 220.35294117647058 | 0.7489004398240704 | 294.2352941176471 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 96 | 1.106 | 0.948 | 1756.3529411764705 | 0.7096544184056662 | 2474.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 80 | 1.041 | 0.965 | 1866.125 | 0.7096544184056662 | 2629.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 60 | 1.344 | 0.945 | 275.11764705882354 | 0.7460520019141809 | 368.7647058823529 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 92 | 1.01 | 0.95 | 5325.882352941177 | 1.001127844490148 | 5319.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 76 | 1.087 | 0.942 | 2539.71875 | 0.9867775619232637 | 2573.75 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 64 | 1.199 | 0.983 | 340.3529411764706 | 0.8488849765258216 | 400.94117647058823 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 92 | 1.024 | 0.918 | 5345.705882352941 | 1.0177165574780223 | 5252.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 80 | 1.005 | 0.986 | 5094.125 | 0.9658482248660947 | 5274.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 60 | 1.259 | 0.973 | 244.94736842105263 | 0.8213907518531592 | 298.2105263157895 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 88 | 1.001 | 0.92 | 4796.578947368421 | 1.0173587854431794 | 4714.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 76 | 1.023 | 0.963 | 5035.9375 | 0.9704791270204515 | 5189.125 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 60 | 1.258 | 0.918 | 156.61764705882354 | 0.8904682274247492 | 175.88235294117646 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 88 | 1.154 | 0.914 | 750.4705882352941 | 0.6659359014510909 | 1126.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 80 | 1.11 | 0.951 | 750.4705882352941 | 0.6838917180380595 | 1097.3529411764705 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2834.5 | 3288 | - | 333.47058823529414 | 0.8620742092457421 | 386.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1873 | 2501 | - | 220.35294117647058 | 0.7489004398240704 | 294.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2338.5 | 3134.5 | - | 275.11764705882354 | 0.7460520019141809 | 368.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2893 | 3408 | - | 340.3529411764706 | 0.8488849765258216 | 400.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 2327 | 2833 | - | 244.94736842105263 | 0.8213907518531592 | 298.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 2662.5 | 2990 | - | 156.61764705882354 | 0.8904682274247492 | 175.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43231.5 | 45085.5 | - | 4550.684210526316 | 0.9588781315500549 | 4745.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14929 | 21037 | - | 1756.3529411764705 | 0.7096544184056662 | 2474.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45270 | 45219 | - | 5325.882352941177 | 1.001127844490148 | 5319.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45438.5 | 44647.5 | - | 5345.705882352941 | 1.0177165574780223 | 5252.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45567.5 | 44790 | - | 4796.578947368421 | 1.0173587854431794 | 4714.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12758 | 19158 | - | 750.4705882352941 | 0.6659359014510909 | 1126.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

