================================================================================================
完成时间：2026-09-14 16:31:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789374522115-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_INTERNAL_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RESET_INTERNAL_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:200 | P2:449 / P3:353 | 53.411 | 200 | 449 | 0.78 | 0.908 | 342.3529411764706 | 0.8646560689347794 | 395.94117647058823 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:216 / P3:184 | P2:273 / P3:417 | 54.612 | 199 | 417 | 1.155 | 0.957 | 241.35294117647058 | 0.7455933127385063 | 323.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:224 / P3:184 | P2:481 / P3:337 | 61.626 | 223 | 481 | 1.025 | 0.95 | 288.4117647058824 | 0.7504974743609368 | 384.29411764705884 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | 不合格 | P2:264 / P3:232 | P2:433 / P3:561 | 73.579 | 301.5 | 561 | 1.036 | 0.966 | 374.5882352941176 | 0.841326463205179 | 445.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 264 > B上限 220；P3RAW滚动10秒波动 232 > B上限 220 |
| 5 | 1 | 不合格 | P2:160 / P3:160 | P2:209 / P3:209 | 54.792 | 155 | 209 | 0.945 | 0.966 | 286.3888888888889 | 0.8148909263357572 | 351.44444444444446 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:1128 / P3:176 | P2:1201 / P3:321 | 180.765 | 1132 | 1201 | 1.14 | 0.934 | 149.15151515151516 | 0.760741885625966 | 196.06060606060606 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 1128 > B上限 220；P2RAW绝对值 1201 > B上限 1100 |

噪声采集诊断
窗口开始：2026-09-14 16:29:46 | 窗口结束：2026-09-14 16:30:06 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 472 | 200 | 449 | 200 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 468 | 216 | 273 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 472 | 224 | 481 | 184 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 460 | 264 | 433 | 232 | 561 | 不合格 | 噪声波动值超过上限 |
| 5 | 464 | 160 | 209 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 464 | 1128 | 1201 | 176 | 321 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 200 | 200 | 449 |
| 1 | P3 | 136 | 200 | 200 | 353 |
| 2 | P2 | 176 | 216 | 216 | 273 |
| 2 | P3 | 152 | 184 | 184 | 417 |
| 3 | P2 | 168 | 224 | 224 | 481 |
| 3 | P3 | 136 | 184 | 184 | 337 |
| 4 | P2 | 256 | 264 | 280 | 433 |
| 4 | P3 | 224 | 232 | 232 | 561 |
| 5 | P2 | 120 | 160 | 160 | 209 |
| 5 | P3 | 136 | 160 | 160 | 209 |
| 6 | P2 | 1088 | 1128 | 1128 | 1201 |
| 6 | P3 | 152 | 176 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | 2026-09-14 16:31:13 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 72 | 1.134 | 0.938 | 342.3529411764706 | 0.8646560689347794 | 395.94117647058823 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 88 | 0.78 | 0.877 | 5160.705882352941 | 0.9772539933611067 | 5280.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 80 | 0.768 | 0.908 | 5175.375 | 1.0499448438510404 | 4929.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 72 | 1.346 | 0.984 | 241.35294117647058 | 0.7455933127385063 | 323.70588235294116 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 88 | 1.229 | 0.943 | 1756.5294117647059 | 0.708328391488958 | 2479.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 88 | 1.078 | 0.955 | 1756.5294117647059 | 0.708328391488958 | 2479.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 72 | 1.348 | 0.977 | 288.4117647058824 | 0.7504974743609368 | 384.29411764705884 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 88 | 1.025 | 0.932 | 5348.64705882353 | 1.0009467090851047 | 5343.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 92 | 1.023 | 0.942 | 5097.5 | 0.9867760395871898 | 5165.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 72 | 1.152 | 0.984 | 374.5882352941176 | 0.841326463205179 | 445.2352941176471 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 88 | 1.036 | 0.955 | 5331.941176470588 | 1.0082759541262973 | 5288.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 88 | 1.005 | 0.96 | 5081.9375 | 0.9657576549397819 | 5262.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 72 | 1.225 | 0.976 | 286.3888888888889 | 0.8148909263357572 | 351.44444444444446 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 88 | 0.945 | 0.931 | 5342 | 1.0168629909974471 | 5253.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 88 | 1.036 | 0.988 | 4717.588235294118 | 0.9700866073156571 | 4863.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 72 | 1.333 | 0.908 | 149.15151515151516 | 0.760741885625966 | 196.06060606060606 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 92 | 1.216 | 0.954 | 712.4722222222222 | 0.6671782332743731 | 1067.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 88 | 1.092 | 0.942 | 777.2424242424242 | 0.6830262036642523 | 1137.939393939394 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2910 | 3365.5 | - | 342.3529411764706 | 0.8646560689347794 | 395.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2051.5 | 2751.5 | - | 241.35294117647058 | 0.7455933127385063 | 323.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2451.5 | 3266.5 | - | 288.4117647058824 | 0.7504974743609368 | 384.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3184 | 3784.5 | - | 374.5882352941176 | 0.841326463205179 | 445.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 2577.5 | 3163 | - | 271.3157894736842 | 0.8148909263357572 | 332.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2461 | 3235 | - | 149.15151515151516 | 0.760741885625966 | 196.06060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43866 | 44887 | - | 5160.705882352941 | 0.9772539933611067 | 5280.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14930.5 | 21078.5 | - | 1756.5294117647059 | 0.708328391488958 | 2479.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45463.5 | 45420.5 | - | 5348.64705882353 | 1.0009467090851047 | 5343.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45321.5 | 44949.5 | - | 5331.941176470588 | 1.0082759541262973 | 5288.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45407 | 44654 | - | 5342 | 1.0168629909974471 | 5253.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 12824.5 | 19222 | - | 712.4722222222222 | 0.6671782332743731 | 1067.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

