================================================================================================
完成时间：2026-09-14 17:05:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789376564239-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.0秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:728 / P3:336 | P2:753 / P3:465 | 130.602 | 722.5 | 753 | 0.952 | 0.911 | 228.58823529411765 | 0.8182775321120236 | 279.3529411764706 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 728 > B上限 220；P3RAW滚动10秒波动 336 > B上限 220 |
| 2 | 1 | 需复测 | P2:176 / P3:168 | P2:225 / P3:369 | 52.247 | 175 | 369 | 1.935 | 0.963 | 156.2941176470588 | 0.7392877017250974 | 211.41176470588235 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | 不合格 | P2:144 / P3:320 | P2:417 / P3:337 | 63.416 | 306.5 | 417 | 1.013 | 0.949 | 204.2941176470588 | 0.756644880174292 | 270 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 320 > B上限 220 |
| 4 | 1 | A类合格 | P2:136 / P3:120 | P2:289 / P3:449 | 47.717 | 142.5 | 449 | 1.035 | 0.942 | 280.1764705882353 | 0.8419657062047021 | 332.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:160 | P2:177 / P3:177 | 52.894 | 160.5 | 177 | 0.935 | 0.953 | 202.41176470588235 | 0.7845417236662107 | 258 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:1432 / P3:184 | P2:1759 / P3:305 | 225.047 | 1424 | 1759 | 1.394 | 0.916 | 118.35135135135135 | 0.8695393169181891 | 136.1081081081081 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1432 > B上限 220；P2RAW绝对值 1759 > B上限 1100 |

噪声采集诊断
窗口开始：2026-09-14 17:04:08 | 窗口结束：2026-09-14 17:04:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 524 | 728 | 753 | 336 | 465 | 不合格 | 噪声波动值超过上限 |
| 2 | 540 | 176 | 225 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 540 | 144 | 417 | 320 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 516 | 136 | 289 | 120 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 520 | 144 | 177 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 528 | 1432 | 1759 | 184 | 305 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 728 | 728 | 728 | 753 |
| 1 | P3 | 272 | 336 | 336 | 465 |
| 2 | P2 | 128 | 176 | 176 | 225 |
| 2 | P3 | 112 | 168 | 168 | 369 |
| 3 | P2 | 144 | 144 | 152 | 417 |
| 3 | P3 | 272 | 320 | 320 | 337 |
| 4 | P2 | 120 | 136 | 144 | 289 |
| 4 | P3 | 104 | 120 | 128 | 449 |
| 5 | P2 | 128 | 144 | 144 | 177 |
| 5 | P3 | 128 | 160 | 160 | 177 |
| 6 | P2 | 1432 | 1432 | 1432 | 1759 |
| 6 | P3 | 168 | 184 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 17:04:53 | 2026-09-14 17:04:53 | 2026-09-14 17:04:53 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 17:05:34 | 2026-09-14 17:05:34 | 2026-09-14 17:05:34 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-14 17:04:53 | 2026-09-14 17:04:53 | 2026-09-14 17:04:53 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 17:04:53 | 2026-09-14 17:04:53 | 2026-09-14 17:04:53 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 17:05:34 | 2026-09-14 17:05:34 | 2026-09-14 17:05:34 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-14 17:04:54 | 2026-09-14 17:04:54 | 2026-09-14 17:04:54 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 2026-09-14 17:04:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.178 | 0.928 | 228.58823529411765 | 0.8182775321120236 | 279.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.952 | 0.866 | 5179.941176470588 | 0.9793038256227758 | 5289.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.967 | 0.935 | 5154.125 | 1.0499204277802534 | 4909.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.287 | 0.966 | 156.2941176470588 | 0.7392877017250974 | 211.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 72 | 1.935 | 0.979 | 984.7058823529412 | 0.5169378995151778 | 1904.8823529411766 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 144 | 2.052 | 0.952 | 984.7058823529412 | 0.5169378995151778 | 1904.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.266 | 0.963 | 204.2941176470588 | 0.756644880174292 | 270 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.013 | 0.919 | 5396.882352941177 | 1.0233795495867308 | 5273.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.989 | 0.964 | 4778.294117647059 | 0.9867231912929401 | 4842.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.228 | 0.961 | 280.1764705882353 | 0.8419657062047021 | 332.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.035 | 0.933 | 5316.529411764706 | 1.0004759901702496 | 5314 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.98 | 0.934 | 5060.625 | 0.9661368843069874 | 5238 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.289 | 0.976 | 202.41176470588235 | 0.7845417236662107 | 258 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.935 | 0.911 | 4518.1 | 1.0029190113097814 | 4504.95 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.991 | 0.965 | 4758.64705882353 | 0.9703137744086744 | 4904.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.937 | 0.918 | 118.35135135135135 | 0.8695393169181891 | 136.1081081081081 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.468 | 0.893 | 769.6969696969697 | 0.6659325677730585 | 1155.8181818181818 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.607 | 0.935 | 769.6969696969697 | 0.6816413063897163 | 1129.1818181818182 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1943 | 2374.5 | - | 228.58823529411765 | 0.8182775321120236 | 279.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1328.5 | 1797 | - | 156.2941176470588 | 0.7392877017250974 | 211.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1736.5 | 2295 | - | 204.2941176470588 | 0.756644880174292 | 270 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2381.5 | 2828.5 | - | 280.1764705882353 | 0.8419657062047021 | 332.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1720.5 | 2193 | - | 202.41176470588235 | 0.7845417236662107 | 258 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18.5 | 2189.5 | 2518 | - | 118.35135135135135 | 0.8695393169181891 | 136.1081081081081 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44029.5 | 44960 | - | 5179.941176470588 | 0.9793038256227758 | 5289.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 8370 | 16191.5 | - | 984.7058823529412 | 0.5169378995151778 | 1904.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45873.5 | 44825.5 | - | 5396.882352941177 | 1.0233795495867308 | 5273.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45190.5 | 45169 | - | 5316.529411764706 | 1.0004759901702496 | 5314 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45181 | 45049.5 | - | 4518.1 | 1.0029190113097814 | 4504.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12700 | 19071 | - | 769.6969696969697 | 0.6659325677730585 | 1155.8181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |

