================================================================================================
完成时间：2026-09-14 17:39:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789378596412-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：176.0秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:1240 / P3:400 | P2:1375 / P3:513 | 175.168 | 1237 | 1375 | 1.076 | 0.929 | 262.89473684210526 | 1.0602844406707705 | 247.94736842105263 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1240 > B上限 220；P2RAW绝对值 1375 > B上限 1100；P3RAW滚动10秒波动 400 > B上限 220 |
| 2 | 1 | 不合格 | P2:224 / P3:152 | P2:273 / P3:385 | 56.578 | 228.5 | 385 | 1.397 | 0.957 | 182.5 | 0.7698391774321118 | 237.0625 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | 不合格 | P2:208 / P3:360 | P2:465 / P3:449 | 70.607 | 360 | 465 | 0.925 | 0.961 | 211 | 0.7462034532972748 | 282.7647058823529 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 360 > B上限 220 |
| 4 | 1 | A类合格 | P2:136 / P3:168 | P2:273 / P3:465 | 50.692 | 156.5 | 465 | 0.917 | 0.95 | 270.77777777777777 | 0.8237282406624978 | 328.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:193 / P3:209 | 53.588 | 167 | 209 | 1.066 | 0.957 | 220.11764705882354 | 0.7902851108764519 | 278.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:2048 / P3:200 | P2:2463 / P3:305 | 276.984 | 2048 | 2463 | 1.707 | 0.933 | 104.6842105263158 | 0.7881910045571626 | 132.81578947368422 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2048 > B上限 220；P2RAW绝对值 2463 > B上限 1100 |

噪声采集诊断
窗口开始：2026-09-14 17:38:01 | 窗口结束：2026-09-14 17:38:21 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 660 | 1240 | 1375 | 400 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 664 | 224 | 273 | 152 | 385 | 不合格 | 噪声波动值超过上限 |
| 3 | 672 | 208 | 465 | 360 | 449 | 不合格 | 噪声波动值超过上限 |
| 4 | 660 | 136 | 273 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 664 | 160 | 193 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 672 | 2048 | 2463 | 200 | 305 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 720 | 1240 | 1240 | 1375 |
| 1 | P3 | 248 | 400 | 400 | 513 |
| 2 | P2 | 168 | 224 | 224 | 273 |
| 2 | P3 | 152 | 152 | 152 | 385 |
| 3 | P2 | 208 | 208 | 232 | 465 |
| 3 | P3 | 304 | 360 | 376 | 449 |
| 4 | P2 | 128 | 136 | 144 | 273 |
| 4 | P3 | 152 | 168 | 168 | 465 |
| 5 | P2 | 128 | 160 | 160 | 193 |
| 5 | P3 | 128 | 168 | 168 | 209 |
| 6 | P2 | 1184 | 2048 | 2048 | 2463 |
| 6 | P3 | 176 | 200 | 200 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:46 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 2026-09-14 17:38:52 | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 17:39:27 | 2026-09-14 17:39:27 | 2026-09-14 17:39:27 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 17:39:27 | 2026-09-14 17:39:27 | 2026-09-14 17:39:27 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.042 | 0.933 | 262.89473684210526 | 1.0602844406707705 | 247.94736842105263 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.057 | 0.893 | 5137.764705882353 | 0.9952823738547791 | 5162.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1 | 0.962 | 5182 | 1.0567557577843205 | 4903.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.315 | 0.965 | 182.5 | 0.7698391774321118 | 237.0625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.394 | 0.958 | 1552.1176470588234 | 0.7011213264601158 | 2213.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.997 | 0.947 | 1713.1764705882354 | 0.7109830822937773 | 2409.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.362 | 0.957 | 211 | 0.7462034532972748 | 282.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.909 | 0.931 | 5287.764705882353 | 1.034299455765093 | 5112.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.973 | 0.992 | 5042.875 | 0.9868398522541034 | 5110.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.2 | 0.972 | 270.77777777777777 | 0.8237282406624978 | 328.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.917 | 0.908 | 5314.470588235294 | 1.00049833335179 | 5311.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.985 | 0.969 | 5060.5625 | 0.9661018971483116 | 5238.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.275 | 0.972 | 220.11764705882354 | 0.7902851108764519 | 278.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 92 | 1.066 | 0.943 | 4501.058823529412 | 0.9375482448079397 | 4800.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.003 | 0.949 | 4501.058823529412 | 0.9375482448079397 | 4800.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.356 | 0.902 | 104.6842105263158 | 0.7881910045571626 | 132.81578947368422 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 100 | 1.816 | 0.973 | 443.90909090909093 | 0.555580839685971 | 799 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 2.275 | 0.938 | 492.75757575757575 | 0.5960995637670002 | 826.6363636363636 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2497.5 | 2355.5 | - | 262.89473684210526 | 1.0602844406707705 | 247.94736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1460 | 1896.5 | - | 182.5 | 0.7698391774321118 | 237.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1793.5 | 2403.5 | - | 211 | 0.7462034532972748 | 282.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2437 | 2958.5 | - | 270.77777777777777 | 0.8237282406624978 | 328.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1871 | 2367.5 | - | 220.11764705882354 | 0.7902851108764519 | 278.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 19 | 1989 | 2523.5 | - | 104.6842105263158 | 0.7881910045571626 | 132.81578947368422 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43671 | 43878 | - | 5137.764705882353 | 0.9952823738547791 | 5162.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13193 | 18817 | - | 1552.1176470588234 | 0.7011213264601158 | 2213.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44946 | 43455.5 | - | 5287.764705882353 | 1.034299455765093 | 5112.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45173 | 45150.5 | - | 5314.470588235294 | 1.00049833335179 | 5311.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38259 | 40807.5 | - | 4501.058823529412 | 0.9375482448079397 | 4800.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 7324.5 | 13183.5 | - | 443.90909090909093 | 0.555580839685971 | 799 | 在线、无火警、无故障、光源就绪、同步正常 |

