================================================================================================
完成时间：2026-09-14 17:44:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789378892124-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:1072 / P3:448 | P2:1089 / P3:577 | 203.83 | 1068 | 1089 | 0.907 | 0.935 | 314.4117647058824 | 0.960985257101762 | 327.1764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1072 > B上限 220；P3RAW滚动10秒波动 448 > B上限 220 |
| 2 | 1 | 不合格 | P2:224 / P3:176 | P2:321 / P3:417 | 58.027 | 215.5 | 417 | 1.701 | 0.97 | 212.6875 | 0.7817597059499196 | 272.0625 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | 不合格 | P2:176 / P3:376 | P2:465 / P3:383 | 82.923 | 392.5 | 465 | 1.003 | 0.961 | 242.41176470588235 | 0.7554537121906508 | 320.88235294117646 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 376 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:545 | 49.823 | 161 | 545 | 1.01 | 0.977 | 337.05882352941177 | 0.8377192982456141 | 402.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:241 / P3:225 | 55.803 | 202.5 | 241 | 0.952 | 0.968 | 260.47058823529414 | 0.8015930485155685 | 324.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:1520 / P3:216 | P2:1807 / P3:369 | 280.494 | 1520.5 | 1807 | 1.441 | 0.929 | 137.33333333333334 | 0.8491927172792855 | 161.72222222222223 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1520 > B上限 220；P2RAW绝对值 1807 > B上限 1100 |

噪声采集诊断
窗口开始：2026-09-14 17:42:34 | 窗口结束：2026-09-14 17:42:54 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 1072 | 1089 | 448 | 577 | 不合格 | 噪声波动值超过上限 |
| 2 | 780 | 224 | 321 | 176 | 417 | 不合格 | 噪声波动值超过上限 |
| 3 | 764 | 176 | 465 | 376 | 383 | 不合格 | 噪声波动值超过上限 |
| 4 | 756 | 176 | 369 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 760 | 200 | 241 | 192 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 752 | 1520 | 1807 | 216 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 960 | 1072 | 1080 | 1089 |
| 1 | P3 | 400 | 448 | 448 | 577 |
| 2 | P2 | 208 | 224 | 224 | 321 |
| 2 | P3 | 168 | 176 | 176 | 417 |
| 3 | P2 | 168 | 176 | 176 | 465 |
| 3 | P3 | 360 | 376 | 376 | 383 |
| 4 | P2 | 144 | 176 | 184 | 369 |
| 4 | P3 | 136 | 176 | 176 | 545 |
| 5 | P2 | 192 | 200 | 224 | 241 |
| 5 | P3 | 176 | 192 | 192 | 225 |
| 6 | P2 | 1456 | 1520 | 1544 | 1807 |
| 6 | P3 | 216 | 216 | 216 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | 2026-09-14 17:44:00 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-14 17:43:20 | 2026-09-14 17:43:20 | 2026-09-14 17:43:20 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 17:43:20 | 2026-09-14 17:43:20 | 2026-09-14 17:43:20 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 2026-09-14 17:43:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.04 | 0.926 | 314.4117647058824 | 0.960985257101762 | 327.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 104 | 0.869 | 0.894 | 5066.470588235294 | 1.1362646930779277 | 4458.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.953 | 0.975 | 5066.470588235294 | 1.0880632650740913 | 4656.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.279 | 0.966 | 212.6875 | 0.7817597059499196 | 272.0625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 108 | 1.701 | 0.97 | 1075.8823529411766 | 0.5879327525796393 | 1829.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.955 | 0.971 | 1109.8235294117646 | 0.5848056537102474 | 1897.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.323 | 0.965 | 242.41176470588235 | 0.7554537121906508 | 320.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 104 | 1.003 | 0.955 | 5021 | 0.9965209269744907 | 5038.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.997 | 0.963 | 5021 | 0.9965209269744907 | 5038.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.208 | 0.975 | 337.05882352941177 | 0.8377192982456141 | 402.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 108 | 1.01 | 0.984 | 5053.529411764706 | 0.9896667319455804 | 5106.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.982 | 0.973 | 5053.529411764706 | 0.9896667319455804 | 5106.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.25 | 0.977 | 260.47058823529414 | 0.8015930485155685 | 324.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.952 | 0.944 | 1.4370811378722999 | 1.0191005147656462 | 1.4101466116939143 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.985 | 0.983 | 42.256193990511335 | 0.9713655586927281 | 43.50184501845018 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.195 | 0.906 | 137.33333333333334 | 0.8491927172792855 | 161.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.437 | 0.916 | 696.2 | 0.6812513978975621 | 1021.9428571428572 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.331 | 0.963 | 782.1818181818181 | 0.6829113421700135 | 1145.3636363636363 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2672.5 | 2781 | - | 314.4117647058824 | 0.960985257101762 | 327.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1701.5 | 2176.5 | - | 212.6875 | 0.7817597059499196 | 272.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2060.5 | 2727.5 | - | 242.41176470588235 | 0.7554537121906508 | 320.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2865 | 3420 | - | 337.05882352941177 | 0.8377192982456141 | 402.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2214 | 2762 | - | 260.47058823529414 | 0.8015930485155685 | 324.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 2472 | 2911 | - | 137.33333333333334 | 0.8491927172792855 | 161.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43065 | 37900.5 | - | 5066.470588235294 | 1.1362646930779277 | 4458.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 9145 | 15554.5 | - | 1075.8823529411766 | 0.5879327525796393 | 1829.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42678.5 | 42827.5 | - | 5021 | 0.9965209269744907 | 5038.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42955 | 43403.5 | - | 5053.529411764706 | 0.9896667319455804 | 5106.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31409.5 | 45138 | 44292 | - | 1.4370811378722999 | 1.0191005147656462 | 1.4101466116939143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12183.5 | 17884 | - | 696.2 | 0.6812513978975621 | 1021.9428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |

