================================================================================================
完成时间：2026-09-14 18:03:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789380060266-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.7秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:433 | 52.357 | 199 | 561 | 0.9 | 0.947 | 236.41176470588235 | 0.8457491582491582 | 279.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:481 | 52.596 | 158 | 481 | 1.432 | 0.977 | 159.47058823529412 | 0.7252541466024612 | 219.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:497 / P3:353 | 50.271 | 183.5 | 497 | 1.029 | 0.966 | 229.25 | 0.7432624113475177 | 308.4375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:401 / P3:561 | 48.498 | 181.5 | 561 | 1.073 | 0.971 | 274.3888888888889 | 0.8389672158994395 | 327.05555555555554 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:321 | 54.637 | 181.5 | 321 | 1.065 | 0.974 | 217.47058823529412 | 0.8096802452912834 | 268.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:208 / P3:152 | P2:529 / P3:385 | 53.575 | 213.5 | 529 | 1.51 | 0.956 | 106.88888888888889 | 0.7458809846869549 | 143.30555555555554 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-14 18:02:04 | 窗口结束：2026-09-14 18:02:24 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 184 | 561 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 168 | 353 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 160 | 497 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 144 | 401 | 152 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 176 | 305 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 208 | 529 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 561 |
| 1 | P3 | 136 | 176 | 176 | 433 |
| 2 | P2 | 152 | 168 | 184 | 353 |
| 2 | P3 | 136 | 160 | 160 | 481 |
| 3 | P2 | 160 | 160 | 160 | 497 |
| 3 | P3 | 168 | 168 | 168 | 353 |
| 4 | P2 | 128 | 144 | 152 | 401 |
| 4 | P3 | 152 | 152 | 160 | 561 |
| 5 | P2 | 144 | 176 | 176 | 305 |
| 5 | P3 | 152 | 184 | 184 | 321 |
| 6 | P2 | 208 | 208 | 208 | 529 |
| 6 | P3 | 152 | 152 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | 2026-09-14 18:03:30 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.195 | 0.962 | 236.41176470588235 | 0.8457491582491582 | 279.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.912 | 0.919 | 4543.941176470588 | 1.0973364585552952 | 4140.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 0.981 | 0.953 | 4761.705882352941 | 1.1168922554741505 | 4263.35294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 1.379 | 0.973 | 159.47058823529412 | 0.7252541466024612 | 219.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.545 | 0.982 | 1192.7058823529412 | 0.6580339467108038 | 1812.5294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 1.932 | 0.979 | 1318.3529411764705 | 0.6953985540972416 | 1895.8235294117646 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.345 | 0.971 | 229.25 | 0.7432624113475177 | 308.4375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.022 | 0.951 | 3901.8947368421054 | 0.9781765404406914 | 3988.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 0.982 | 0.973 | 4047.157894736842 | 0.971804820099334 | 4164.578947368421 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.202 | 0.971 | 274.3888888888889 | 0.8389672158994395 | 327.05555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.057 | 0.978 | 4421.705882352941 | 0.9458670458406211 | 4674.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.974 | 0.966 | 4595.117647058823 | 0.9318168263094485 | 4931.35294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 1.255 | 0.979 | 217.47058823529412 | 0.8096802452912834 | 268.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.047 | 0.969 | 3895.6315789473683 | 0.9536429813824647 | 4085 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 0.995 | 0.973 | 4267.777777777777 | 0.9389705792477968 | 4545.166666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.341 | 0.956 | 106.88888888888889 | 0.7458809846869549 | 143.30555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.648 | 0.951 | 438.57894736842104 | 0.6084036067608514 | 720.8684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 2.39 | 0.961 | 508.86486486486484 | 0.6621883023247634 | 768.4594594594595 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2009.5 | 2376 | - | 236.41176470588235 | 0.8457491582491582 | 279.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1355.5 | 1869 | - | 159.47058823529412 | 0.7252541466024612 | 219.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1834 | 2467.5 | - | 229.25 | 0.7432624113475177 | 308.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2469.5 | 2943.5 | - | 274.3888888888889 | 0.8389672158994395 | 327.05555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1848.5 | 2283 | - | 217.47058823529412 | 0.8096802452912834 | 268.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 1924 | 2579.5 | - | 106.88888888888889 | 0.7458809846869549 | 143.30555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38623.5 | 35197.5 | - | 4543.941176470588 | 1.0973364585552952 | 4140.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 10138 | 15406.5 | - | 1192.7058823529412 | 0.6580339467108038 | 1812.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 37068 | 37895 | - | 3901.8947368421054 | 0.9781765404406914 | 3988.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 37584.5 | 39735.5 | - | 4421.705882352941 | 0.9458670458406211 | 4674.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 37008.5 | 38807.5 | - | 3895.6315789473683 | 0.9536429813824647 | 4085 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 19 | 8333 | 13696.5 | - | 438.57894736842104 | 0.6084036067608514 | 720.8684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |

