================================================================================================
完成时间：2026-09-14 18:06:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789380229438-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.3秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:168 | P2:497 / P3:353 | 51.271 | 199 | 497 | 1.05 | 0.945 | 282.47058823529414 | 0.8458692971639951 | 333.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:176 / P3:168 | P2:289 / P3:417 | 53.387 | 189 | 417 | 1.386 | 0.945 | 207.47058823529412 | 0.7512247071352502 | 276.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:497 / P3:305 | 50.404 | 155 | 497 | 0.992 | 0.958 | 255.47058823529412 | 0.7450677646251501 | 342.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:152 | P2:337 / P3:481 | 50.519 | 170.5 | 481 | 0.956 | 0.973 | 337.94117647058823 | 0.8442321822189567 | 400.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:225 / P3:257 | 50.241 | 157 | 257 | 0.997 | 0.958 | 267.1764705882353 | 0.8070362473347548 | 331.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:160 | P2:433 / P3:353 | 54.408 | 174.5 | 433 | 1.573 | 0.946 | 114.28205128205128 | 0.7449440080227311 | 153.4102564102564 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 18:04:52 | 窗口结束：2026-09-14 18:05:12 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 192 | 497 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 176 | 289 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 160 | 497 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 160 | 337 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 168 | 225 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 184 | 433 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 192 | 216 | 497 |
| 1 | P3 | 160 | 168 | 176 | 353 |
| 2 | P2 | 176 | 176 | 176 | 289 |
| 2 | P3 | 168 | 168 | 168 | 417 |
| 3 | P2 | 128 | 160 | 168 | 497 |
| 3 | P3 | 144 | 152 | 160 | 305 |
| 4 | P2 | 144 | 160 | 160 | 337 |
| 4 | P3 | 152 | 152 | 152 | 481 |
| 5 | P2 | 152 | 168 | 168 | 225 |
| 5 | P3 | 152 | 176 | 176 | 257 |
| 6 | P2 | 160 | 184 | 184 | 433 |
| 6 | P3 | 152 | 160 | 160 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:38 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 2026-09-14 18:05:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.182 | 0.986 | 282.47058823529414 | 0.8458692971639951 | 333.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.042 | 0.901 | 4877.823529411765 | 0.957186720842183 | 5096 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.973 | 0.949 | 5195.1875 | 1.0570200536629408 | 4914.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 1.327 | 0.959 | 207.47058823529412 | 0.7512247071352502 | 276.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.138 | 0.93 | 1596.6470588235295 | 0.6905210135341406 | 2312.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.926 | 0.947 | 1773.4705882352941 | 0.7075237022434995 | 2506.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.342 | 0.974 | 255.47058823529412 | 0.7450677646251501 | 342.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.988 | 0.935 | 5107.235294117647 | 1.0121944110892198 | 5045.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.985 | 0.964 | 5084.625 | 0.986922554347826 | 5152 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 1.194 | 0.986 | 337.94117647058823 | 0.8442321822189567 | 400.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.944 | 0.977 | 4597.210526315789 | 1.0387817234735865 | 4425.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.979 | 0.954 | 5109.9375 | 0.9665555397928784 | 5286.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 1.239 | 0.967 | 267.1764705882353 | 0.8070362473347548 | 331.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.987 | 0.93 | 5111.64705882353 | 1.0280623713413624 | 4972.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.997 | 0.975 | 4778.588235294118 | 0.9703064905281766 | 4924.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 1.345 | 0.965 | 114.28205128205128 | 0.7449440080227311 | 153.4102564102564 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.348 | 0.906 | 736.3939393939394 | 0.6877511745061414 | 1070.7272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.395 | 0.97 | 784.060606060606 | 0.6788581623550402 | 1154.969696969697 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2401 | 2838.5 | - | 282.47058823529414 | 0.8458692971639951 | 333.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1763.5 | 2347.5 | - | 207.47058823529412 | 0.7512247071352502 | 276.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2171.5 | 2914.5 | - | 255.47058823529412 | 0.7450677646251501 | 342.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2872.5 | 3402.5 | - | 337.94117647058823 | 0.8442321822189567 | 400.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2271 | 2814 | - | 267.1764705882353 | 0.8070362473347548 | 331.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 19.5 | 2228.5 | 2991.5 | - | 114.28205128205128 | 0.7449440080227311 | 153.4102564102564 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41461.5 | 43316 | - | 4877.823529411765 | 0.957186720842183 | 5096 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13571.5 | 19654 | - | 1596.6470588235295 | 0.6905210135341406 | 2312.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43411.5 | 42888.5 | - | 5107.235294117647 | 1.0121944110892198 | 5045.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43673.5 | 42043 | - | 4597.210526315789 | 1.0387817234735865 | 4425.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43449 | 42263 | - | 5111.64705882353 | 1.0280623713413624 | 4972.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12150.5 | 17667 | - | 736.3939393939394 | 0.6877511745061414 | 1070.7272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |

