================================================================================================
完成时间：2026-09-14 18:11:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789380511292-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：156.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:497 / P3:369 | 51.218 | 158.5 | 497 | 0.911 | 0.95 | 307.70588235294116 | 0.848361985079468 | 362.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:337 / P3:465 | 54.587 | 209.5 | 465 | 1.182 | 0.963 | 241 | 0.7613030602171768 | 316.5625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:321 | 49.195 | 159.5 | 465 | 1.026 | 0.962 | 233.52631578947367 | 0.743091609445654 | 314.2631578947368 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:369 / P3:545 | 49.879 | 164.5 | 545 | 1.15 | 0.972 | 347.70588235294116 | 0.8520974484647542 | 408.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:168 | P2:241 / P3:257 | 50.953 | 184 | 257 | 1.106 | 0.964 | 284.3529411764706 | 0.8055324112647892 | 353 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:385 | 51.149 | 175 | 433 | 1.338 | 0.963 | 136.5151515151515 | 0.7381615598885793 | 184.93939393939394 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 18:09:36 | 窗口结束：2026-09-14 18:09:57 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 168 | 497 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 828 | 192 | 337 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 168 | 465 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 152 | 369 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 152 | 241 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 176 | 433 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 168 | 497 |
| 1 | P3 | 136 | 152 | 160 | 369 |
| 2 | P2 | 192 | 192 | 192 | 337 |
| 2 | P3 | 184 | 184 | 184 | 465 |
| 3 | P2 | 160 | 168 | 168 | 465 |
| 3 | P3 | 152 | 168 | 168 | 321 |
| 4 | P2 | 152 | 152 | 168 | 369 |
| 4 | P3 | 128 | 152 | 160 | 545 |
| 5 | P2 | 152 | 152 | 152 | 241 |
| 5 | P3 | 152 | 168 | 168 | 257 |
| 6 | P2 | 136 | 176 | 176 | 433 |
| 6 | P3 | 128 | 176 | 176 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | 2026-09-14 18:11:03 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.172 | 0.972 | 307.70588235294116 | 0.848361985079468 | 362.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.911 | 0.909 | 4636.294117647059 | 1.0959286965710948 | 4230.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 0.454 | 0.961 | 4926.0625 | 1.0959286965710948 | 4494.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.314 | 0.972 | 241 | 0.7613030602171768 | 316.5625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.247 | 0.962 | 1733.875 | 0.7969777930994858 | 2175.5625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 0.871 | 0.956 | 1631.8823529411766 | 0.7969777930994858 | 2047.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 1.346 | 0.965 | 233.52631578947367 | 0.743091609445654 | 314.2631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.026 | 0.947 | 4208.166666666667 | 0.973887217465093 | 4321 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 1.077 | 0.969 | 4208.166666666667 | 0.973887217465093 | 4321 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.203 | 0.983 | 347.70588235294116 | 0.8520974484647542 | 408.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 1.15 | 0.963 | 3939.157894736842 | 0.8987571299909937 | 4382.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.017 | 0.968 | 4158 | 0.8987571299909937 | 4626.388888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.249 | 0.969 | 284.3529411764706 | 0.8055324112647892 | 353 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.106 | 0.955 | 4523.470588235294 | 0.9060478597433813 | 4992.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 0.752 | 0.968 | 4523.470588235294 | 0.9060478597433813 | 4992.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 1.355 | 0.974 | 136.5151515151515 | 0.7381615598885793 | 184.93939393939394 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.385 | 0.949 | 413.265306122449 | 0.6968341362697866 | 593.0612244897959 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 196 | 0.981 | 0.965 | 413.265306122449 | 0.6968341362697866 | 593.0612244897959 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2615.5 | 3083 | - | 307.70588235294116 | 0.848361985079468 | 362.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1928 | 2532.5 | - | 241 | 0.7613030602171768 | 316.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2218.5 | 2985.5 | - | 233.52631578947367 | 0.743091609445654 | 314.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2955.5 | 3468.5 | - | 347.70588235294116 | 0.8520974484647542 | 408.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2417 | 3000.5 | - | 284.3529411764706 | 0.8055324112647892 | 353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2252.5 | 3051.5 | - | 136.5151515151515 | 0.7381615598885793 | 184.93939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39408.5 | 35959 | - | 4636.294117647059 | 1.0959286965710948 | 4230.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13871 | 17404.5 | - | 1733.875 | 0.7969777930994858 | 2175.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 37873.5 | 38889 | - | 4208.166666666667 | 0.973887217465093 | 4321 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 37422 | 41637.5 | - | 3939.157894736842 | 0.8987571299909937 | 4382.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38449.5 | 42436.5 | - | 4523.470588235294 | 0.9060478597433813 | 4992.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 24.5 | 10125 | 14530 | - | 413.265306122449 | 0.6968341362697866 | 593.0612244897959 | 在线、无火警、无故障、光源就绪、同步正常 |

