================================================================================================
完成时间：2026-09-14 18:14:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789380721117-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.8秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:449 / P3:321 | 54.936 | 174.5 | 449 | 0.991 | 0.949 | 320.4117647058824 | 0.8278115501519757 | 387.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:273 / P3:417 | 56.653 | 174 | 417 | 1.331 | 0.953 | 240 | 0.7395323545405111 | 324.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:465 / P3:289 | 55.967 | 175.5 | 465 | 0.999 | 0.961 | 277 | 0.7318930680758471 | 378.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:353 / P3:513 | 53.011 | 181 | 513 | 0.997 | 0.96 | 379.5882352941176 | 0.8435294117647059 | 450 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:225 / P3:241 | 52.579 | 190.5 | 241 | 1.001 | 0.962 | 304.3529411764706 | 0.7936800122718208 | 383.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:160 | P2:433 / P3:353 | 55.956 | 198.5 | 433 | 1.396 | 0.955 | 151.65625 | 0.7353030303030303 | 206.25 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 18:13:04 | 窗口结束：2026-09-14 18:13:24 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 796 | 152 | 449 | 144 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 816 | 152 | 273 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 176 | 465 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 796 | 152 | 353 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 152 | 225 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 192 | 433 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 168 | 449 |
| 1 | P3 | 144 | 144 | 144 | 321 |
| 2 | P2 | 144 | 152 | 160 | 273 |
| 2 | P3 | 136 | 152 | 152 | 417 |
| 3 | P2 | 176 | 176 | 184 | 465 |
| 3 | P3 | 160 | 160 | 160 | 289 |
| 4 | P2 | 152 | 152 | 160 | 353 |
| 4 | P3 | 152 | 152 | 152 | 513 |
| 5 | P2 | 144 | 152 | 160 | 225 |
| 5 | P3 | 144 | 160 | 160 | 241 |
| 6 | P2 | 144 | 192 | 192 | 433 |
| 6 | P3 | 136 | 160 | 160 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 18:14:30 | 2026-09-14 18:14:30 | 2026-09-14 18:14:30 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:49 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 2026-09-14 18:13:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.202 | 0.965 | 320.4117647058824 | 0.8278115501519757 | 387.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 92 | 0.991 | 0.905 | 3916.0588235294117 | 1.004754142895952 | 3897.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.981 | 0.954 | 3916.0588235294117 | 1.004754142895952 | 3897.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.368 | 0.967 | 240 | 0.7395323545405111 | 324.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.426 | 0.92 | 1578.235294117647 | 0.6957626679114154 | 2268.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.595 | 0.969 | 1750.4705882352941 | 0.7075635447131274 | 2473.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.355 | 0.969 | 277 | 0.7318930680758471 | 378.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.995 | 0.948 | 5120.294117647059 | 1.0050109108542795 | 5094.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.987 | 0.966 | 4791 | 0.9869253326224463 | 4854.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.186 | 0.971 | 379.5882352941176 | 0.8435294117647059 | 450 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.987 | 0.942 | 5141.705882352941 | 1.0276882921438144 | 5003.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.981 | 0.962 | 5042.1875 | 0.9627892544723307 | 5237.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.251 | 0.962 | 304.3529411764706 | 0.7936800122718208 | 383.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.991 | 0.941 | 1.3945816142341414 | 1.0246539331430804 | 1.361026946879835 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1 | 0.978 | 61.12777352716144 | 0.9679779977464652 | 63.149961744452945 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 1.358 | 0.979 | 151.65625 | 0.7353030303030303 | 206.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.573 | 0.935 | 734.2727272727273 | 0.6816608996539792 | 1077.1818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 2.043 | 0.954 | 758.6764705882352 | 0.679191131941336 | 1117.0294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2723.5 | 3290 | - | 320.4117647058824 | 0.8278115501519757 | 387.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2040 | 2758.5 | - | 240 | 0.7395323545405111 | 324.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2354.5 | 3217 | - | 277 | 0.7318930680758471 | 378.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3226.5 | 3825 | - | 379.5882352941176 | 0.8435294117647059 | 450 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2587 | 3259.5 | - | 304.3529411764706 | 0.7936800122718208 | 383.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 2426.5 | 3300 | - | 151.65625 | 0.7353030303030303 | 206.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33286.5 | 33129 | - | 3916.0588235294117 | 1.004754142895952 | 3897.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13415 | 19281 | - | 1578.235294117647 | 0.6957626679114154 | 2268.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43522.5 | 43305.5 | - | 5120.294117647059 | 1.0050109108542795 | 5094.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43704.5 | 42527 | - | 5141.705882352941 | 1.0276882921438144 | 5003.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31024 | 43265.5 | 42224.5 | - | 1.3945816142341414 | 1.0246539331430804 | 1.361026946879835 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12115.5 | 17773.5 | - | 734.2727272727273 | 0.6816608996539792 | 1077.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |

