================================================================================================
完成时间：2026-09-14 18:24:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789381334371-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.0秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:4184 / P3:1776 | P2:4465 / P3:2209 | 273.001 | 4152 | 4465 | 1.128 | 0.938 | 279 | 0.8334211913547707 | 334.7647058823529 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 4184 > B上限 220；P2RAW绝对值 4465 > B上限 1100；P3RAW滚动10秒波动 1776 > B上限 220；P3RAW绝对值 2209 > B上限 1100 |
| 2 | 1 | 不合格 | P2:480 / P3:352 | P2:865 / P3:833 | 75.775 | 574 | 865 | 1.365 | 0.963 | 217.375 | 0.7457118353344768 | 291.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 480 > B上限 220；P3RAW滚动10秒波动 352 > B上限 220 |
| 3 | 1 | 不合格 | P2:192 / P3:472 | P2:609 / P3:705 | 69.173 | 541.5 | 705 | 0.953 | 0.964 | 244.64705882352942 | 0.7337685250529288 | 333.4117647058824 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 472 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:401 / P3:561 | 62.378 | 226.5 | 561 | 0.889 | 0.95 | 336.1764705882353 | 0.8389606576629477 | 400.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:256 / P3:168 | P2:705 / P3:417 | 64.202 | 375.5 | 705 | 0.916 | 0.955 | 257.94117647058823 | 0.7868293558227166 | 327.8235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 256 > B上限 220 |
| 6 | 1 | 不合格 | P2:4672 / P3:672 | P2:4817 / P3:881 | 273.821 | 4637 | 4817 | 1.344 | 0.946 | 131.75757575757575 | 0.7468223978014428 | 176.42424242424244 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 4672 > B上限 220；P2RAW绝对值 4817 > B上限 1100；P3RAW滚动10秒波动 672 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 18:23:17 | 窗口结束：2026-09-14 18:23:37 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 4184 | 4465 | 1776 | 2209 | 不合格 | 噪声波动值超过上限 |
| 2 | 832 | 480 | 865 | 352 | 833 | 不合格 | 噪声波动值超过上限 |
| 3 | 840 | 192 | 609 | 472 | 705 | 不合格 | 噪声波动值超过上限 |
| 4 | 840 | 168 | 401 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 256 | 705 | 168 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 848 | 4672 | 4817 | 672 | 881 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 4184 | 4184 | 4184 | 4465 |
| 1 | P3 | 1776 | 1776 | 1776 | 2209 |
| 2 | P2 | 480 | 480 | 696 | 865 |
| 2 | P3 | 320 | 352 | 520 | 833 |
| 3 | P2 | 192 | 192 | 248 | 609 |
| 3 | P3 | 472 | 472 | 472 | 705 |
| 4 | P2 | 152 | 168 | 184 | 401 |
| 4 | P3 | 168 | 184 | 192 | 561 |
| 5 | P2 | 256 | 256 | 496 | 705 |
| 5 | P3 | 136 | 168 | 240 | 417 |
| 6 | P2 | 4672 | 4672 | 4672 | 4817 |
| 6 | P3 | 672 | 672 | 680 | 881 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:08 | 2026-09-14 18:24:08 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:08 | 2026-09-14 18:24:08 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:08 | 2026-09-14 18:24:08 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:02 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:07 | 2026-09-14 18:24:08 | 2026-09-14 18:24:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 1.19 | 0.961 | 279 | 0.8334211913547707 | 334.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.128 | 0.88 | 4510.8421052631575 | 0.9607326615027632 | 4695.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.965 | 0.964 | 4892.64705882353 | 1.0500170426571396 | 4659.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 1.341 | 0.986 | 217.375 | 0.7457118353344768 | 291.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.365 | 0.926 | 1769.2941176470588 | 0.7076843442661522 | 2500.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.965 | 0.98 | 1769.2941176470588 | 0.7076843442661522 | 2500.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 1.345 | 0.985 | 244.64705882352942 | 0.7337685250529288 | 333.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.953 | 0.933 | 5327.764705882353 | 1.0217383947205143 | 5214.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.995 | 0.967 | 4803.117647058823 | 0.9877219722262545 | 4862.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 1.189 | 0.951 | 336.1764705882353 | 0.8389606576629477 | 400.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.889 | 0.91 | 5379.705882352941 | 1.0396394143324845 | 5174.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.98 | 0.982 | 5077.1875 | 0.9671063596752304 | 5249.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 1.274 | 0.977 | 257.94117647058823 | 0.7868293558227166 | 327.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.916 | 0.914 | 4789.578947368421 | 1.0232186828878869 | 4680.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.992 | 0.968 | 5045.125 | 0.9708814933307675 | 5196.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 1.351 | 0.94 | 131.75757575757575 | 0.7468223978014428 | 176.42424242424244 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.407 | 0.929 | 599.2558139534884 | 0.6769117608427246 | 885.2790697674419 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 2.154 | 0.965 | 780.8484848484849 | 0.6769117608427246 | 1153.5454545454545 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2371.5 | 2845.5 | - | 279 | 0.8334211913547707 | 334.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1739 | 2332 | - | 217.375 | 0.7457118353344768 | 291.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2079.5 | 2834 | - | 244.64705882352942 | 0.7337685250529288 | 333.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2857.5 | 3406 | - | 336.1764705882353 | 0.8389606576629477 | 400.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2192.5 | 2786.5 | - | 257.94117647058823 | 0.7868293558227166 | 327.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2174 | 2911 | - | 131.75757575757575 | 0.7468223978014428 | 176.42424242424244 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42853 | 44604.5 | - | 4510.8421052631575 | 0.9607326615027632 | 4695.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15039 | 21251 | - | 1769.2941176470588 | 0.7076843442661522 | 2500.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45286 | 44322.5 | - | 5327.764705882353 | 1.0217383947205143 | 5214.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45727.5 | 43984 | - | 5379.705882352941 | 1.0396394143324845 | 5174.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45501 | 44468.5 | - | 4789.578947368421 | 1.0232186828878869 | 4680.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 21.5 | 12884 | 19033.5 | - | 599.2558139534884 | 0.6769117608427246 | 885.2790697674419 | 在线、无火警、无故障、光源就绪、同步正常 |

