================================================================================================
完成时间：2026-09-14 18:27:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789381495480-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.3秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:3352 / P3:1248 | P2:3601 / P3:1585 | 264.436 | 3326 | 3601 | 0.916 | 0.927 | 299.77777777777777 | 0.8325875636475852 | 360.05555555555554 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 3352 > B上限 220；P2RAW绝对值 3601 > B上限 1100；P3RAW滚动10秒波动 1248 > B上限 220；P3RAW绝对值 1585 > B上限 1100 |
| 2 | 1 | 不合格 | P2:552 / P3:392 | P2:609 / P3:641 | 74.196 | 580.5 | 641 | 1.368 | 0.966 | 267.9375 | 0.7450469238790407 | 359.625 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 552 > B上限 220；P3RAW滚动10秒波动 392 > B上限 220 |
| 3 | 1 | 不合格 | P2:184 / P3:592 | P2:465 / P3:673 | 81.542 | 585.5 | 673 | 0.886 | 0.95 | 309.29411764705884 | 0.7584018462426079 | 407.8235294117647 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 592 > B上限 220 |
| 4 | 1 | A类合格 | P2:136 / P3:144 | P2:321 / P3:481 | 48.557 | 148 | 481 | 1.036 | 0.964 | 377 | 0.85 | 443.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:416 / P3:248 | P2:545 / P3:385 | 61.511 | 420 | 545 | 1.081 | 0.974 | 310.94117647058823 | 0.7958446251129178 | 390.70588235294116 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 416 > B上限 220；P3RAW滚动10秒波动 248 > B上限 220 |
| 6 | 1 | 不合格 | P2:4512 / P3:656 | P2:4513 / P3:785 | 366.053 | 4471.5 | 4513 | 1.574 | 0.96 | 148.05882352941177 | 0.7506710408589323 | 197.23529411764707 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 4512 > B上限 220；P2RAW绝对值 4513 > B上限 1100；P3RAW滚动10秒波动 656 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 18:25:58 | 窗口结束：2026-09-14 18:26:18 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 672 | 3352 | 3601 | 1248 | 1585 | 不合格 | 噪声波动值超过上限 |
| 2 | 660 | 552 | 609 | 392 | 641 | 不合格 | 噪声波动值超过上限 |
| 3 | 680 | 184 | 465 | 592 | 673 | 不合格 | 噪声波动值超过上限 |
| 4 | 656 | 136 | 321 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 676 | 416 | 545 | 248 | 385 | 不合格 | 噪声波动值超过上限 |
| 6 | 672 | 4512 | 4513 | 656 | 785 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 3352 | 3352 | 3352 | 3601 |
| 1 | P3 | 1248 | 1248 | 1248 | 1585 |
| 2 | P2 | 552 | 552 | 608 | 609 |
| 2 | P3 | 328 | 392 | 408 | 641 |
| 3 | P2 | 184 | 184 | 184 | 465 |
| 3 | P3 | 592 | 592 | 592 | 673 |
| 4 | P2 | 136 | 136 | 144 | 321 |
| 4 | P3 | 144 | 144 | 144 | 481 |
| 5 | P2 | 376 | 416 | 448 | 545 |
| 5 | P3 | 208 | 248 | 280 | 385 |
| 6 | P2 | 4512 | 4512 | 4512 | 4513 |
| 6 | P3 | 656 | 656 | 656 | 785 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:26:44 | 2026-09-14 18:26:44 | 2026-09-14 18:26:44 | 2026-09-14 18:26:49 | 2026-09-14 18:26:49 | 2026-09-14 18:26:49 | 2026-09-14 18:26:49 | 2026-09-14 18:26:49 | 2026-09-14 18:26:49 | 2026-09-14 18:26:49 | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | 2026-09-14 18:27:25 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.2 | 0.966 | 299.77777777777777 | 0.8325875636475852 | 360.05555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.933 | 0.865 | 4309.588235294118 | 1.073497736164227 | 4014.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.991 | 0.937 | 4460.117647058823 | 1.0926619783260318 | 4081.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.352 | 0.976 | 267.9375 | 0.7450469238790407 | 359.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.469 | 0.979 | 1296.9411764705883 | 0.6808510638297872 | 1904.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 1.934 | 0.953 | 1460.1176470588234 | 0.7311340206185567 | 1997.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.33 | 0.983 | 309.29411764705884 | 0.7584018462426079 | 407.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.877 | 0.905 | 5178.411764705882 | 1.0201283952906277 | 5076.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.978 | 0.967 | 4778.588235294118 | 0.9870716889428919 | 4841.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.191 | 0.985 | 377 | 0.85 | 443.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.036 | 0.953 | 4457.315789473684 | 0.9675646650214789 | 4606.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.982 | 0.958 | 4528.222222222223 | 1.044077523153189 | 4337.055555555556 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.254 | 0.974 | 310.94117647058823 | 0.7958446251129178 | 390.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.061 | 0.978 | 4398.588235294118 | 0.941075788466863 | 4674 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.004 | 0.971 | 4574.117647058823 | 0.9244926347326747 | 4947.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.356 | 0.965 | 148.05882352941177 | 0.7506710408589323 | 197.23529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.708 | 0.963 | 478.6470588235294 | 0.58808224623279 | 813.9117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 2.326 | 0.958 | 536.2058823529412 | 0.6368018442837682 | 842.0294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2698 | 3240.5 | - | 299.77777777777777 | 0.8325875636475852 | 360.05555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2143.5 | 2877 | - | 267.9375 | 0.7450469238790407 | 359.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2629 | 3466.5 | - | 309.29411764705884 | 0.7584018462426079 | 407.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3204.5 | 3770 | - | 377 | 0.85 | 443.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2643 | 3321 | - | 310.94117647058823 | 0.7958446251129178 | 390.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 2517 | 3353 | - | 148.05882352941177 | 0.7506710408589323 | 197.23529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 36631.5 | 34123.5 | - | 4309.588235294118 | 1.073497736164227 | 4014.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11024 | 16191.5 | - | 1296.9411764705883 | 0.6808510638297872 | 1904.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44016.5 | 43148 | - | 5178.411764705882 | 1.0201283952906277 | 5076.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42344.5 | 43764 | - | 4457.315789473684 | 0.9675646650214789 | 4606.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 37388 | 39729 | - | 4398.588235294118 | 0.941075788466863 | 4674 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 8137 | 13836.5 | - | 478.6470588235294 | 0.58808224623279 | 813.9117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |

