================================================================================================
完成时间：2026-09-14 18:30:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789381664907-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.6秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:352 / P3:344 | P2:481 / P3:399 | 59.143 | 364.5 | 481 | 0.988 | 0.949 | 405.5882352941176 | 0.8519708389966638 | 476.05882352941177 | 0 | EMC_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:160 / P3:168 | P2:257 / P3:401 | 55.372 | 172.5 | 401 | 1.402 | 0.96 | 300.9375 | 0.731318347509113 | 411.5 | 0 | EMC_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:232 / P3:232 | P2:465 / P3:289 | 53.652 | 229 | 465 | 0.999 | 0.954 | 376.1875 | 0.7525631407851963 | 499.875 | 0 | EMC_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:176 / P3:192 | P2:353 / P3:529 | 48.903 | 176.5 | 529 | 1 | 0.967 | 403.47058823529414 | 0.8474178403755869 | 476.11764705882354 | 0 | EMC_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:200 / P3:184 | P2:241 / P3:225 | 51.842 | 198.5 | 241 | 0.998 | 0.948 | 369.5 | 0.8087551299589604 | 456.875 | 0 | EMC_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:176 / P3:160 | P2:385 / P3:353 | 53.389 | 173.5 | 385 | 1.519 | 0.956 | 163.58823529411765 | 0.7577656675749319 | 215.88235294117646 | 0 | EMC_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-14 18:28:47 | 窗口结束：2026-09-14 18:29:07 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 632 | 352 | 481 | 344 | 399 | 不合格 | 噪声波动值超过上限 |
| 2 | 640 | 160 | 257 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 624 | 232 | 465 | 232 | 289 | 不合格 | 噪声波动值超过上限 |
| 4 | 632 | 176 | 353 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 628 | 200 | 241 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 628 | 176 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 352 | 352 | 384 | 481 |
| 1 | P3 | 344 | 344 | 376 | 399 |
| 2 | P2 | 160 | 160 | 168 | 257 |
| 2 | P3 | 152 | 168 | 168 | 401 |
| 3 | P2 | 232 | 232 | 232 | 465 |
| 3 | P3 | 232 | 232 | 248 | 289 |
| 4 | P2 | 152 | 176 | 176 | 353 |
| 4 | P3 | 168 | 192 | 192 | 529 |
| 5 | P2 | 192 | 200 | 224 | 241 |
| 5 | P3 | 176 | 184 | 200 | 225 |
| 6 | P2 | 152 | 176 | 176 | 385 |
| 6 | P3 | 128 | 160 | 160 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:33 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 2026-09-14 18:29:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 92 | 1.117 | 0.951 | 405.5882352941176 | 0.8519708389966638 | 476.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 88 | 0.988 | 0.905 | 5318.764705882353 | 1.0120434729077823 | 5255.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 72 | 0.667 | 0.991 | 5196.625 | 1.0502210433244916 | 4948.125 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 92 | 1.316 | 0.958 | 300.9375 | 0.731318347509113 | 411.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 92 | 1.402 | 0.948 | 1802.7058823529412 | 0.7079887261470221 | 2546.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 76 | 1.096 | 0.977 | 1802.7058823529412 | 0.7079887261470221 | 2546.235294117647 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 92 | 1.275 | 0.982 | 376.1875 | 0.7525631407851963 | 499.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 92 | 0.999 | 0.913 | 4799.684210526316 | 1.00094393467094 | 4795.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 72 | 0.996 | 0.962 | 5110.4375 | 1 | 5110.4375 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 92 | 1.187 | 0.968 | 403.47058823529414 | 0.8474178403755869 | 476.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 92 | 1 | 0.963 | 4794.315789473684 | 1.0141616566466265 | 4727.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 76 | 1.005 | 0.969 | 5040.5 | 0.9666662671253401 | 5214.3125 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 92 | 1.23 | 0.97 | 369.5 | 0.8087551299589604 | 456.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 88 | 0.998 | 0.91 | 5355.470588235294 | 1.0167744385253683 | 5267.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 72 | 1.019 | 0.952 | 5024.3125 | 0.9699327952124129 | 5180.0625 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 92 | 1.335 | 0.975 | 163.58823529411765 | 0.7577656675749319 | 215.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 92 | 1.616 | 0.943 | 778.969696969697 | 0.6568712628404968 | 1185.878787878788 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 76 | 1.145 | 0.944 | 778.969696969697 | 0.6794417719511551 | 1146.4848484848485 | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3447.5 | 4046.5 | - | 405.5882352941176 | 0.8519708389966638 | 476.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2407.5 | 3292 | - | 300.9375 | 0.731318347509113 | 411.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 3009.5 | 3999 | - | 376.1875 | 0.7525631407851963 | 499.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3429.5 | 4047 | - | 403.47058823529414 | 0.8474178403755869 | 476.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2956 | 3655 | - | 369.5 | 0.8087551299589604 | 456.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 2781 | 3670 | - | 163.58823529411765 | 0.7577656675749319 | 215.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45209.5 | 44671.5 | - | 5318.764705882353 | 1.0120434729077823 | 5255.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15323 | 21643 | - | 1802.7058823529412 | 0.7079887261470221 | 2546.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45597 | 45554 | - | 4799.684210526316 | 1.00094393467094 | 4795.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45546 | 44910 | - | 4794.315789473684 | 1.0141616566466265 | 4727.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45521.5 | 44770.5 | - | 5355.470588235294 | 1.0167744385253683 | 5267.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12853 | 19567 | - | 778.969696969697 | 0.6568712628404968 | 1185.878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |

