================================================================================================
完成时间：2026-09-14 18:32:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789381819933-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.1秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:433 / P3:337 | 62.493 | 186.5 | 433 | 1.273 | 0.944 | 371.47058823529414 | 0.8554592251422378 | 434.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:200 | P2:321 / P3:465 | 62.288 | 204 | 465 | 1.235 | 0.955 | 313.11764705882354 | 0.755249716231555 | 414.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:449 / P3:289 | 58.934 | 181.5 | 449 | 0.808 | 0.956 | 345.8235294117647 | 0.739032055311125 | 467.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:305 / P3:481 | 55.97 | 189.5 | 481 | 0.814 | 0.969 | 421.1764705882353 | 0.8502553140957131 | 495.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:225 / P3:209 | 61.089 | 210 | 225 | 0.887 | 0.958 | 396.3125 | 0.8104550102249489 | 489 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:160 | P2:433 / P3:353 | 60.79 | 196.5 | 433 | 1.26 | 0.937 | 174.06060606060606 | 0.7572841133816743 | 229.84848484848484 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 18:31:22 | 窗口结束：2026-09-14 18:31:42 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 792 | 160 | 433 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 804 | 200 | 321 | 200 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 160 | 449 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 144 | 305 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 792 | 168 | 225 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 796 | 192 | 433 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 433 |
| 1 | P3 | 152 | 160 | 160 | 337 |
| 2 | P2 | 192 | 200 | 216 | 321 |
| 2 | P3 | 168 | 200 | 200 | 465 |
| 3 | P2 | 152 | 160 | 168 | 449 |
| 3 | P3 | 136 | 168 | 168 | 289 |
| 4 | P2 | 144 | 144 | 144 | 305 |
| 4 | P3 | 128 | 144 | 144 | 481 |
| 5 | P2 | 152 | 168 | 168 | 225 |
| 5 | P3 | 144 | 176 | 176 | 209 |
| 6 | P2 | 176 | 192 | 208 | 433 |
| 6 | P3 | 160 | 160 | 184 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:13 | 2026-09-14 18:32:13 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:13 | 2026-09-14 18:32:13 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:13 | 2026-09-14 18:32:13 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:13 | 2026-09-14 18:32:13 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:13 | 2026-09-14 18:32:13 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:07 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:12 | 2026-09-14 18:32:13 | 2026-09-14 18:32:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.171 | 0.988 | 371.47058823529414 | 0.8554592251422378 | 434.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 92 | 1.273 | 0.873 | 4744 | 1.0114117079410676 | 4690.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.854 | 0.939 | 4875.117647058823 | 1.0496339826236734 | 4644.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.311 | 0.949 | 313.11764705882354 | 0.755249716231555 | 414.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 88 | 1.352 | 0.928 | 1723.6470588235295 | 0.711489898989899 | 2422.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.083 | 0.987 | 1831.375 | 0.711489898989899 | 2574 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.353 | 0.979 | 345.8235294117647 | 0.739032055311125 | 467.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 88 | 0.808 | 0.901 | 5348.176470588235 | 1.0008035576690224 | 5343.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.049 | 0.97 | 4789.941176470588 | 0.9869464038978983 | 4853.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 1.175 | 0.98 | 421.1764705882353 | 0.8502553140957131 | 495.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 88 | 0.814 | 0.937 | 5373.882352941177 | 1.0139513202144308 | 5299.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.003 | 0.976 | 5045.875 | 0.9659487915769323 | 5223.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.217 | 0.963 | 396.3125 | 0.8104550102249489 | 489 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 88 | 0.887 | 0.92 | 5334.764705882353 | 1.0159407626473091 | 5251.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.074 | 0.975 | 5000.5 | 0.9699232624956055 | 5155.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.327 | 0.962 | 174.06060606060606 | 0.7572841133816743 | 229.84848484848484 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 88 | 1.249 | 0.903 | 763.8484848484849 | 0.6565519756205558 | 1163.4242424242425 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.042 | 0.931 | 763.8484848484849 | 0.6821736894806636 | 1119.7272727272727 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3157.5 | 3691 | - | 371.47058823529414 | 0.8554592251422378 | 434.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2661.5 | 3524 | - | 313.11764705882354 | 0.755249716231555 | 414.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2939.5 | 3977.5 | - | 345.8235294117647 | 0.739032055311125 | 467.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3580 | 4210.5 | - | 421.1764705882353 | 0.8502553140957131 | 495.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3170.5 | 3912 | - | 396.3125 | 0.8104550102249489 | 489 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2872 | 3792.5 | - | 174.06060606060606 | 0.7572841133816743 | 229.84848484848484 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45068 | 44559.5 | - | 4744 | 1.0114117079410676 | 4690.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14651 | 20592 | - | 1723.6470588235295 | 0.711489898989899 | 2422.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45459.5 | 45423 | - | 5348.176470588235 | 1.0008035576690224 | 5343.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45678 | 45049.5 | - | 5373.882352941177 | 1.0139513202144308 | 5299.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45345.5 | 44634 | - | 5334.764705882353 | 1.0159407626473091 | 5251.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12603.5 | 19196.5 | - | 763.8484848484849 | 0.6565519756205558 | 1163.4242424242425 | 在线、无火警、无故障、光源就绪、同步正常 |

