================================================================================================
完成时间：2026-09-14 18:35:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789381993935-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:216 / P3:160 | P2:465 / P3:369 | 62.786 | 228.5 | 465 | 0.981 | 0.946 | 384.52941176470586 | 0.8677817602548785 | 443.11764705882354 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:401 | 65.253 | 236 | 401 | 1.412 | 0.953 | 337.8235294117647 | 0.7454569055036345 | 453.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:289 | 60.952 | 175 | 433 | 1.001 | 0.966 | 439.94117647058823 | 0.7556071933723985 | 582.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:168 | P2:337 / P3:481 | 56.56 | 176.5 | 481 | 1 | 0.958 | 418.22222222222223 | 0.8403661531591873 | 497.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:184 | P2:209 / P3:225 | 64.083 | 202.5 | 225 | 0.998 | 0.963 | 390.47058823529414 | 0.8140789796418936 | 479.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:272 / P3:160 | P2:497 / P3:337 | 65.357 | 271.5 | 497 | 1.4 | 0.941 | 196.0625 | 0.754993983152828 | 259.6875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 18:34:17 | 窗口结束：2026-09-14 18:34:37 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 636 | 216 | 465 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 596 | 176 | 273 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 616 | 144 | 433 | 144 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 624 | 152 | 337 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 636 | 160 | 209 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 628 | 272 | 497 | 160 | 337 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 216 | 216 | 465 |
| 1 | P3 | 120 | 160 | 160 | 369 |
| 2 | P2 | 160 | 176 | 176 | 273 |
| 2 | P3 | 152 | 168 | 168 | 401 |
| 3 | P2 | 136 | 144 | 152 | 433 |
| 3 | P3 | 120 | 144 | 144 | 289 |
| 4 | P2 | 144 | 152 | 160 | 337 |
| 4 | P3 | 144 | 168 | 168 | 481 |
| 5 | P2 | 160 | 160 | 160 | 209 |
| 5 | P3 | 176 | 184 | 184 | 225 |
| 6 | P2 | 240 | 272 | 272 | 497 |
| 6 | P3 | 128 | 160 | 160 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:08 | 2026-09-14 18:35:08 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:02 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:07 | 2026-09-14 18:35:08 | 2026-09-14 18:35:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.129 | 0.968 | 384.52941176470586 | 0.8677817602548785 | 443.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.99 | 0.894 | 4542.578947368421 | 0.996064627813041 | 4560.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.996 | 0.962 | 5152.875 | 1.049224973911273 | 4911.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 1.298 | 0.978 | 337.8235294117647 | 0.7454569055036345 | 453.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.44 | 0.918 | 1564.2941176470588 | 0.6878330143293157 | 2274.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.924 | 0.959 | 1752.8823529411766 | 0.7081511406844107 | 2475.294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 1.309 | 0.994 | 439.94117647058823 | 0.7556071933723985 | 582.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.997 | 0.931 | 4621.315789473684 | 1.0184777061197976 | 4537.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.986 | 0.965 | 5037.75 | 0.9867541561589501 | 5105.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.184 | 0.956 | 418.22222222222223 | 0.8403661531591873 | 497.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.991 | 0.935 | 5160.117647058823 | 1.0227346919740707 | 5045.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.981 | 0.98 | 5033.6875 | 0.9659965936622928 | 5210.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.227 | 0.98 | 390.47058823529414 | 0.8140789796418936 | 479.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.988 | 0.927 | 5106.941176470588 | 1.0116761443087536 | 5048 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.002 | 0.977 | 4747.176470588235 | 0.9701741942464206 | 4893.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.336 | 0.969 | 196.0625 | 0.754993983152828 | 259.6875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.468 | 0.899 | 723.3939393939394 | 0.6506937062174613 | 1111.7272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 2.352 | 0.949 | 772.4848484848485 | 0.6780688921399122 | 1139.2424242424242 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3268.5 | 3766.5 | - | 384.52941176470586 | 0.8677817602548785 | 443.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2871.5 | 3852 | - | 337.8235294117647 | 0.7454569055036345 | 453.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3739.5 | 4949 | - | 439.94117647058823 | 0.7556071933723985 | 582.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3764 | 4479 | - | 418.22222222222223 | 0.8403661531591873 | 497.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3319 | 4077 | - | 390.47058823529414 | 0.8140789796418936 | 479.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 3137 | 4155 | - | 196.0625 | 0.754993983152828 | 259.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43154.5 | 43325 | - | 4542.578947368421 | 0.996064627813041 | 4560.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13296.5 | 19331 | - | 1564.2941176470588 | 0.6878330143293157 | 2274.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43902.5 | 43106 | - | 4621.315789473684 | 1.0184777061197976 | 4537.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43861 | 42886 | - | 5160.117647058823 | 1.0227346919740707 | 5045.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43409 | 42908 | - | 5106.941176470588 | 1.0116761443087536 | 5048 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11936 | 18343.5 | - | 723.3939393939394 | 0.6506937062174613 | 1111.7272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |

