================================================================================================
完成时间：2026-09-14 18:39:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789382227437-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:192 / P3:216 | P2:321 / P3:465 | 54.624 | 206.5 | 465 | 1.098 | 0.971 | 369.7647058823529 | 0.8016834587425073 | 461.2352941176471 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:168 / P3:144 | P2:497 / P3:353 | 51.813 | 158.5 | 497 | 1.258 | 0.957 | 389.8235294117647 | 0.8211895910780669 | 474.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:321 | 53.661 | 164 | 481 | 0.999 | 0.959 | 382.22222222222223 | 0.7572922399559714 | 504.72222222222223 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:337 / P3:529 | 133.507 | 372.5 | 529 | 1 | 0.953 | 441.1764705882353 | 0.8519822787686017 | 517.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:401 / P3:369 | 50.076 | 157 | 401 | 1 | 0.947 | 188.6060606060606 | 0.7561657149799539 | 249.42424242424244 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:152 | P2:225 / P3:209 | 134.745 | 357.5 | 225 | 1.237 | 0.97 | 366.11764705882354 | 0.8049663735126746 | 454.8235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-14 18:38:10 | 窗口结束：2026-09-14 18:38:30 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 192 | 321 | 216 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 168 | 497 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 168 | 481 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 160 | 337 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 160 | 401 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 160 | 225 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 192 | 321 |
| 1 | P3 | 184 | 216 | 216 | 465 |
| 2 | P2 | 168 | 168 | 176 | 497 |
| 2 | P3 | 144 | 144 | 152 | 353 |
| 3 | P2 | 152 | 168 | 176 | 481 |
| 3 | P3 | 152 | 176 | 176 | 321 |
| 4 | P2 | 160 | 160 | 168 | 337 |
| 4 | P3 | 176 | 176 | 200 | 529 |
| 5 | P2 | 144 | 160 | 160 | 401 |
| 5 | P3 | 128 | 152 | 152 | 369 |
| 6 | P2 | 136 | 160 | 168 | 225 |
| 6 | P3 | 144 | 152 | 152 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:01 | 2026-09-14 18:39:01 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:01 | 2026-09-14 18:39:01 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:01 | 2026-09-14 18:39:01 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:38:55 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:00 | 2026-09-14 18:39:01 | 2026-09-14 18:39:01 | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 18:39:36 | 2026-09-14 18:39:36 | 2026-09-14 18:39:36 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.257 | 0.991 | 369.7647058823529 | 0.8016834587425073 | 461.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.111 | 0.948 | 4598.529411764706 | 0.9006440166361364 | 5105.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.974 | 0.972 | 4846.176470588235 | 1.0155441053202505 | 4772 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.218 | 0.98 | 389.8235294117647 | 0.8211895910780669 | 474.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.326 | 0.931 | 1411.7368421052631 | 0.7547907814390635 | 1870.3684210526317 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.698 | 0.958 | 1904.5625 | 0.7900700025926887 | 2410.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.315 | 0.979 | 382.22222222222223 | 0.7572922399559714 | 504.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 0.996 | 0.925 | 5168.235294117647 | 1.0188674869249592 | 5072.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.987 | 0.975 | 5058.1875 | 0.986903237607463 | 5125.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.174 | 0.965 | 441.1764705882353 | 0.8519822787686017 | 517.8235294117648 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.001 | 0.942 | 5142.764705882353 | 1.0186421522364757 | 5048.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.982 | 0.953 | 5027.5 | 0.9599732677757358 | 5237.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.327 | 0.968 | 188.6060606060606 | 0.7561657149799539 | 249.42424242424244 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.008 | 0.921 | 2157.85 | 0.9923088419576239 | 2174.575 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.017 | 0.954 | 2463 | 1.030008490577993 | 2391.242424242424 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 1.237 | 0.97 | 366.11764705882354 | 0.8049663735126746 | 454.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3143 | 3920.5 | - | 369.7647058823529 | 0.8016834587425073 | 461.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3313.5 | 4035 | - | 389.8235294117647 | 0.8211895910780669 | 474.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 3440 | 4542.5 | - | 382.22222222222223 | 0.7572922399559714 | 504.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3750 | 4401.5 | - | 441.1764705882353 | 0.8519822787686017 | 517.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 3112 | 4115.5 | - | 188.6060606060606 | 0.7561657149799539 | 249.42424242424244 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3112 | 3866 | - | 366.11764705882354 | 0.8049663735126746 | 454.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41192.5 | 45215 | - | 4846.176470588235 | 0.9110361605661838 | 5319.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15144 | 19163 | - | 1594.1052631578948 | 0.7902729217763398 | 2017.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45754 | 45090.5 | - | 5382.823529411765 | 1.0147148512436102 | 5304.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45495.5 | 45134.5 | - | 5352.411764705882 | 1.0079983161439696 | 5309.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 20 | 45041 | 45026 | - | 2252.05 | 1.0003331408519522 | 2251.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 3112 | 3866 | - | 366.11764705882354 | 0.8049663735126746 | 454.8235294117647 | 离线、无火警、无故障、光源未就绪、同步异常 |

