================================================================================================
完成时间：2026-09-14 18:42:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789382387939-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.6秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:1200 / P3:1320 | P2:1855 / P3:1983 | 109.311 | 1282.5 | 1983 | 1.075 | 0.957 | 359.05882352941177 | 0.8202096210696049 | 437.7647058823529 | 0 | HEAT_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:528 / P3:608 | P2:591 / P3:879 | 86.428 | 627.5 | 879 | 1.215 | 0.932 | 397.2352941176471 | 0.7827750086936363 | 507.47058823529414 | 0 | HEAT_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:880 / P3:984 | P2:943 / P3:1199 | 84.629 | 945.5 | 1199 | 0.948 | 0.95 | 389.47058823529414 | 0.75315663747014 | 517.1176470588235 | 0 | HEAT_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:1128 / P3:1400 | P2:1359 / P3:1505 | 88.253 | 1400 | 1505 | 1.003 | 0.953 | 493.4117647058824 | 0.8498480243161094 | 580.5882352941177 | 0 | HEAT_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:824 / P3:1152 | P2:1055 / P3:1615 | 79.833 | 1152 | 1615 | 0.983 | 0.949 | 214.27272727272728 | 0.7560141131187854 | 283.42424242424244 | 0 | HEAT_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:1584 / P3:2008 | P2:3041 / P3:3921 | 172.098 | 2047.5 | 3921 | 1.271 | 0.97 | 454.9375 | 0.8098575878949711 | 561.75 | 0 | HEAT_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-14 18:40:50 | 窗口结束：2026-09-14 18:41:10 | 有效采集时长：20.6秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 1200 | 1855 | 1320 | 1983 | 不合格 | 噪声波动值超过上限 |
| 2 | 740 | 528 | 591 | 608 | 879 | 不合格 | 噪声波动值超过上限 |
| 3 | 768 | 880 | 943 | 984 | 1199 | 不合格 | 噪声波动值超过上限 |
| 4 | 748 | 1128 | 1359 | 1400 | 1505 | 不合格 | 噪声波动值超过上限 |
| 5 | 764 | 824 | 1055 | 1152 | 1615 | 不合格 | 噪声波动值超过上限 |
| 6 | 760 | 1584 | 3041 | 2008 | 3921 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 1200 | 1200 | 1200 | 1855 |
| 1 | P3 | 1320 | 1320 | 1320 | 1983 |
| 2 | P2 | 528 | 528 | 528 | 591 |
| 2 | P3 | 608 | 608 | 608 | 879 |
| 3 | P2 | 880 | 880 | 880 | 943 |
| 3 | P3 | 984 | 984 | 984 | 1199 |
| 4 | P2 | 1128 | 1128 | 1128 | 1359 |
| 4 | P3 | 1400 | 1400 | 1400 | 1505 |
| 5 | P2 | 824 | 824 | 824 | 1055 |
| 5 | P3 | 1152 | 1152 | 1152 | 1615 |
| 6 | P2 | 1584 | 1584 | 1584 | 3041 |
| 6 | P3 | 2008 | 2008 | 2008 | 3921 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:36 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 2026-09-14 18:41:41 | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 18:42:16 | 2026-09-14 18:42:16 | 2026-09-14 18:42:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 60 | 1.229 | 0.973 | 359.05882352941177 | 0.8202096210696049 | 437.7647058823529 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 176 | 1.086 | 0.939 | 4591.64705882353 | 0.8981578432613423 | 5112.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 0.976 | 0.964 | 4835 | 1.0154049513267778 | 4761.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 56 | 1.293 | 0.969 | 397.2352941176471 | 0.7827750086936363 | 507.47058823529414 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 176 | 1.116 | 0.883 | 1580.6470588235295 | 0.7423953584749274 | 2129.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 1.754 | 0.961 | 1918.5625 | 0.7898772611481357 | 2428.9375 | 合格 | 指标正常 |
| 热源检测 | 3 | 60 | 1.308 | 0.945 | 389.47058823529414 | 0.75315663747014 | 517.1176470588235 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 180 | 0.941 | 0.929 | 5149.470588235294 | 1.0040602383382844 | 5128.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 0.992 | 0.965 | 4796.294117647059 | 0.9985059821942468 | 4803.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 60 | 1.246 | 0.981 | 493.4117647058824 | 0.8498480243161094 | 580.5882352941177 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 172 | 0.994 | 0.931 | 3820.6521739130435 | 1.022646603591337 | 3736.0434782608695 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 0.982 | 0.96 | 5038.6875 | 0.965959741193386 | 5216.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 60 | 1.594 | 1 | 214.27272727272728 | 0.7560141131187854 | 283.42424242424244 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 176 | 0.989 | 0.931 | 2542.029411764706 | 0.9946372058231199 | 2555.735294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 1.03 | 0.948 | 2457.3030303030305 | 1.0296093144910423 | 2386.6363636363635 | 合格 | 指标正常 |
| 热源检测 | 6 | 60 | 1.271 | 0.97 | 454.9375 | 0.8098575878949711 | 561.75 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3052 | 3721 | - | 359.05882352941177 | 0.8202096210696049 | 437.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3376.5 | 4313.5 | - | 397.2352941176471 | 0.7827750086936363 | 507.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3310.5 | 4395.5 | - | 389.47058823529414 | 0.75315663747014 | 517.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 4194 | 4935 | - | 493.4117647058824 | 0.8498480243161094 | 580.5882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 3535.5 | 4676.5 | - | 214.27272727272728 | 0.7560141131187854 | 283.42424242424244 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3639.5 | 4494 | - | 428.1764705882353 | 0.8098575878949711 | 528.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39029 | 43454.5 | - | 4591.64705882353 | 0.8981578432613423 | 5112.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14794.5 | 18886.5 | - | 1740.5294117647059 | 0.7833373044237948 | 2221.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45559 | 45541 | - | 5359.882352941177 | 1.0003952482378515 | 5357.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 43937.5 | 42964.5 | - | 3820.6521739130435 | 1.022646603591337 | 3736.0434782608695 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 43214.5 | 43447.5 | - | 2542.029411764706 | 0.9946372058231199 | 2555.735294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 3639.5 | 4494 | - | 428.1764705882353 | 0.8098575878949711 | 528.7058823529412 | 离线、无火警、无故障、光源未就绪、同步异常 |

