================================================================================================
完成时间：2026-09-14 18:45:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789382546026-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.2秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:241 / P3:401 | 53.353 | 160 | 401 | 1.135 | 0.944 | 366 | 0.795112016293279 | 460.3125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:136 | P2:417 / P3:305 | 51.13 | 190.5 | 417 | 1.424 | 0.944 | 397.29411764705884 | 0.8191631291691934 | 485 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:433 / P3:289 | 52.926 | 166.5 | 433 | 1.001 | 0.965 | 399.05882352941177 | 0.7552042747411778 | 528.4117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:144 | P2:337 / P3:481 | 46.053 | 163 | 481 | 1.002 | 0.959 | 458.3529411764706 | 0.854292292511786 | 536.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:168 | P2:433 / P3:337 | 51.286 | 205 | 433 | 0.983 | 0.952 | 201.5 | 0.7681354411929588 | 262.3235294117647 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 需复测 | P2:168 / P3:168 | P2:225 / P3:257 | 50.638 | 164 | 257 | 1.228 | 0.968 | 394.05882352941177 | 0.8142700863012033 | 483.94117647058823 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-14 18:43:29 | 窗口结束：2026-09-14 18:43:49 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 160 | 241 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 820 | 184 | 417 | 136 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 168 | 433 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 160 | 337 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 208 | 433 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 168 | 225 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 241 |
| 1 | P3 | 160 | 160 | 160 | 401 |
| 2 | P2 | 184 | 184 | 184 | 417 |
| 2 | P3 | 136 | 136 | 144 | 305 |
| 3 | P2 | 168 | 168 | 168 | 433 |
| 3 | P3 | 152 | 160 | 160 | 289 |
| 4 | P2 | 152 | 160 | 168 | 337 |
| 4 | P3 | 144 | 144 | 160 | 481 |
| 5 | P2 | 208 | 208 | 208 | 433 |
| 5 | P3 | 168 | 168 | 168 | 337 |
| 6 | P2 | 136 | 168 | 168 | 225 |
| 6 | P3 | 128 | 168 | 168 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 18:44:15 | 2026-09-14 18:44:15 | 2026-09-14 18:44:15 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:14 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 2026-09-14 18:44:20 | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 18:44:55 | 2026-09-14 18:44:55 | 2026-09-14 18:44:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 1.258 | 0.962 | 366 | 0.795112016293279 | 460.3125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.15 | 0.912 | 4599.411764705882 | 0.896941748686535 | 5127.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.971 | 0.955 | 4842.823529411765 | 1.0152544672035122 | 4770.058823529412 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.234 | 0.973 | 397.29411764705884 | 0.8191631291691934 | 485 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.485 | 0.907 | 1508 | 0.735888955159139 | 2049.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.697 | 0.948 | 1820.0588235294117 | 0.7898552574477319 | 2304.294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 1.324 | 0.993 | 399.05882352941177 | 0.7552042747411778 | 528.4117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.997 | 0.948 | 5169.235294117647 | 1.0176484893402662 | 5079.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.97 | 0.953 | 5033.25 | 0.9867424706545446 | 5100.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.225 | 0.96 | 458.3529411764706 | 0.854292292511786 | 536.5294117647059 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.993 | 0.939 | 5167.588235294118 | 1.021927783723419 | 5056.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.984 | 0.974 | 5032.0625 | 0.9658816896001535 | 5209.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 1.316 | 0.956 | 201.5 | 0.7681354411929588 | 262.3235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.989 | 0.926 | 2650.4848484848485 | 1.0106768967668878 | 2622.4848484848485 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.022 | 0.969 | 2444.757575757576 | 1.0289383736353432 | 2376 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 1.228 | 0.968 | 394.05882352941177 | 0.8142700863012033 | 483.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2928 | 3682.5 | - | 366 | 0.795112016293279 | 460.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3377 | 4122.5 | - | 397.29411764705884 | 0.8191631291691934 | 485 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3392 | 4491.5 | - | 399.05882352941177 | 0.7552042747411778 | 528.4117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3896 | 4560.5 | - | 458.3529411764706 | 0.854292292511786 | 536.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 3425.5 | 4459.5 | - | 201.5 | 0.7681354411929588 | 262.3235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3349.5 | 4113.5 | - | 394.05882352941177 | 0.8142700863012033 | 483.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41164 | 45380 | - | 4842.823529411765 | 0.9070956368444248 | 5338.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15470.5 | 20000.5 | - | 1718.9444444444443 | 0.7735056623584411 | 2222.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45686.5 | 45080.5 | - | 5374.882352941177 | 1.0134426193143378 | 5303.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45664.5 | 45109 | - | 5372.294117647059 | 1.012314615708617 | 5306.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45554 | 44755.5 | - | 2760.848484848485 | 1.0178413826233648 | 2712.4545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 3349.5 | 4113.5 | - | 394.05882352941177 | 0.8142700863012033 | 483.94117647058823 | 离线、无火警、无故障、光源未就绪、同步异常 |

