================================================================================================
完成时间：2026-09-14 18:47:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789382710648-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.6秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:273 / P3:417 | 61.904 | 217 | 417 | 1.139 | 0.964 | 346.7647058823529 | 0.7867342853329774 | 440.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:417 / P3:321 | 61.599 | 234 | 417 | 1.867 | 0.945 | 176.54545454545453 | 0.6644616788321168 | 265.6969696969697 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:160 / P3:168 | P2:449 / P3:289 | 59.057 | 177.5 | 449 | 1.001 | 0.961 | 400.29411764705884 | 0.7532654416648218 | 531.4117647058823 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:289 / P3:465 | 56.849 | 165.5 | 465 | 1.002 | 0.963 | 463.88235294117646 | 0.8545730385782402 | 542.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:433 / P3:337 | 59.892 | 195 | 433 | 0.978 | 0.943 | 474.70588235294116 | 0.931225478882991 | 509.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:168 / P3:168 | P2:241 / P3:241 | 59.558 | 207.5 | 241 | 1.223 | 0.964 | 403.7647058823529 | 0.8202676864244742 | 492.2352941176471 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-14 18:46:14 | 窗口结束：2026-09-14 18:46:34 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 184 | 273 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 176 | 417 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 836 | 160 | 449 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 152 | 289 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 176 | 433 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 168 | 241 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 273 |
| 1 | P3 | 168 | 176 | 176 | 417 |
| 2 | P2 | 176 | 176 | 176 | 417 |
| 2 | P3 | 160 | 160 | 160 | 321 |
| 3 | P2 | 152 | 160 | 168 | 449 |
| 3 | P3 | 168 | 168 | 168 | 289 |
| 4 | P2 | 144 | 152 | 152 | 289 |
| 4 | P3 | 136 | 152 | 152 | 465 |
| 5 | P2 | 152 | 176 | 176 | 433 |
| 5 | P3 | 136 | 168 | 168 | 337 |
| 6 | P2 | 152 | 168 | 184 | 241 |
| 6 | P3 | 144 | 168 | 168 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 18:47:00 | 2026-09-14 18:47:00 | 2026-09-14 18:47:00 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 18:47:00 | 2026-09-14 18:47:00 | 2026-09-14 18:47:00 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 18:47:40 | 2026-09-14 18:47:40 | 2026-09-14 18:47:40 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 18:47:40 | 2026-09-14 18:47:40 | 2026-09-14 18:47:40 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-14 18:47:00 | 2026-09-14 18:47:00 | 2026-09-14 18:47:00 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 2026-09-14 18:47:05 | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 18:47:40 | 2026-09-14 18:47:40 | 2026-09-14 18:47:40 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.27 | 0.975 | 346.7647058823529 | 0.7867342853329774 | 440.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 1.153 | 0.94 | 4585.529411764706 | 0.8969199084141612 | 5112.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 96 | 0.983 | 0.964 | 5128.5 | 1.015318369670123 | 5051.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 1.515 | 0.965 | 176.54545454545453 | 0.6644616788321168 | 265.6969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 2.072 | 0.895 | 626.4473684210526 | 0.5602890295855203 | 1118.078947368421 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 92 | 2.769 | 0.974 | 777.8484848484849 | 0.6034369269829329 | 1289.030303030303 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 1.324 | 0.981 | 400.29411764705884 | 0.7532654416648218 | 531.4117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 0.997 | 0.938 | 5169.470588235294 | 1.0173413750390703 | 5081.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 96 | 0.991 | 0.943 | 4737.35294117647 | 0.9871178878729193 | 4799.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.175 | 0.981 | 463.88235294117646 | 0.8545730385782402 | 542.8235294117648 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 0.993 | 0.919 | 5174.764705882353 | 1.0218610972365807 | 5064.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 96 | 0.98 | 0.975 | 5038.9375 | 0.9658572232937597 | 5217.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.081 | 0.953 | 474.70588235294116 | 0.931225478882991 | 509.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 0.965 | 0.901 | 5158.058823529412 | 1.0144379273244717 | 5084.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 96 | 0.986 | 0.968 | 5213.5625 | 1.0645083075980706 | 4897.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.223 | 0.964 | 403.7647058823529 | 0.8202676864244742 | 492.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2947.5 | 3746.5 | - | 346.7647058823529 | 0.7867342853329774 | 440.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2913 | 4384 | - | 176.54545454545453 | 0.6644616788321168 | 265.6969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3402.5 | 4517 | - | 400.29411764705884 | 0.7532654416648218 | 531.4117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3943 | 4614 | - | 463.88235294117646 | 0.8545730385782402 | 542.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 4035 | 4333 | - | 474.70588235294116 | 0.931225478882991 | 509.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3432 | 4184 | - | 403.7647058823529 | 0.8202676864244742 | 492.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41028 | 45231 | - | 4826.823529411765 | 0.9070770047091596 | 5321.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19 | 12834.5 | 22691.5 | - | 675.5 | 0.5656082674129079 | 1194.2894736842106 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45692 | 45090 | - | 5375.529411764706 | 1.0133510756265247 | 5304.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45720 | 45183.5 | - | 5378.823529411765 | 1.0118738034902122 | 5315.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45800 | 44775.5 | - | 5388.235294117647 | 1.022880816517962 | 5267.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 3432 | 4184 | - | 403.7647058823529 | 0.8202676864244742 | 492.2352941176471 | 离线、无火警、无故障、光源未就绪、同步异常 |

