================================================================================================
完成时间：2026-09-14 19:01:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789383512010-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:960 / P3:720 | P2:1841 / P3:1505 | 105.384 | 1001.5 | 1841 | 1.13 | 0.952 | 313.52941176470586 | 0.8044068819800785 | 389.7647058823529 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 960 > B上限 220；P2RAW绝对值 1841 > B上限 1100；P3RAW滚动10秒波动 720 > B上限 220；P3RAW绝对值 1505 > B上限 1100 |
| 2 | 1 | 不合格 | P2:3944 / P3:400 | P2:4303 / P3:625 | 252.259 | 3944 | 4303 | 1.854 | 0.94 | 125.5945945945946 | 0.6637623196686188 | 189.21621621621622 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 3944 > B上限 220；P2RAW绝对值 4303 > B上限 1100；P3RAW滚动10秒波动 400 > B上限 220 |
| 3 | 1 | 不合格 | P2:184 / P3:288 | P2:481 / P3:353 | 62.942 | 288 | 481 | 0.999 | 0.955 | 337.29411764705884 | 0.7444819527395482 | 453.05882352941177 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 288 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:369 / P3:529 | 58.006 | 167 | 529 | 1 | 0.97 | 385.05555555555554 | 0.8418559455848414 | 457.3888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:512 / P3:192 | P2:1121 / P3:417 | 71.742 | 729.5 | 1121 | 0.976 | 0.909 | 383.55555555555554 | 0.9209016940109377 | 416.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 512 > B上限 220；P2RAW绝对值 1121 > B上限 1100 |
| 6 | 1 | 不合格 | P2:496 / P3:232 | P2:673 / P3:321 | 69.194 | 614 | 673 | 1.423 | 0.948 | 352.47058823529414 | 0.806243272335845 | 437.1764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 496 > B上限 220；P3RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 18:59:34 | 窗口结束：2026-09-14 18:59:54 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 536 | 960 | 1841 | 720 | 1505 | 不合格 | 噪声波动值超过上限 |
| 2 | 544 | 3944 | 4303 | 400 | 625 | 不合格 | 噪声波动值超过上限 |
| 3 | 536 | 184 | 481 | 288 | 353 | 不合格 | 噪声波动值超过上限 |
| 4 | 532 | 176 | 369 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 544 | 512 | 1121 | 192 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 532 | 496 | 673 | 232 | 321 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 960 | 960 | 968 | 1841 |
| 1 | P3 | 720 | 720 | 728 | 1505 |
| 2 | P2 | 3944 | 3944 | 3944 | 4303 |
| 2 | P3 | 400 | 400 | 440 | 625 |
| 3 | P2 | 160 | 184 | 184 | 481 |
| 3 | P3 | 288 | 288 | 288 | 353 |
| 4 | P2 | 136 | 176 | 176 | 369 |
| 4 | P3 | 128 | 160 | 160 | 529 |
| 5 | P2 | 512 | 512 | 704 | 1121 |
| 5 | P3 | 192 | 192 | 192 | 417 |
| 6 | P2 | 496 | 496 | 584 | 673 |
| 6 | P3 | 152 | 232 | 232 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:25 | 2026-09-14 19:00:25 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:25 | 2026-09-14 19:00:25 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:25 | 2026-09-14 19:00:25 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:25 | 2026-09-14 19:00:25 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:25 | 2026-09-14 19:00:25 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:19 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:24 | 2026-09-14 19:00:25 | 2026-09-14 19:00:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 80 | 1.249 | 0.972 | 313.52941176470586 | 0.8044068819800785 | 389.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.13 | 0.936 | 4857 | 0.9093201766461461 | 5341.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.91 | 0.957 | 4857 | 1.0156838143036386 | 4782 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 1.507 | 0.938 | 125.5945945945946 | 0.6637623196686188 | 189.21621621621622 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.882 | 0.904 | 800.3939393939394 | 0.5733854336263975 | 1395.909090909091 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.245 | 0.978 | 776.8529411764706 | 0.5968500022596828 | 1301.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 84 | 1.343 | 0.968 | 337.29411764705884 | 0.7444819527395482 | 453.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.999 | 0.944 | 5373.705882352941 | 1.0150446116067957 | 5294.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 1.063 | 0.959 | 4749.823529411765 | 0.9874168460183917 | 4810.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 84 | 1.188 | 0.981 | 385.05555555555554 | 0.8418559455848414 | 457.3888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1 | 0.938 | 5322.588235294118 | 0.9996133408455683 | 5324.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.983 | 0.996 | 5065.75 | 0.9661815017463553 | 5243.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 80 | 1.084 | 0.924 | 383.55555555555554 | 0.9209016940109377 | 416.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.976 | 0.851 | 5409.764705882353 | 1.0251248439450686 | 5277.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.581 | 0.96 | 5173.6875 | 1.0546035952250519 | 4905.8125 | 合格 | 指标正常 |
| 热源检测 | 6 | 84 | 1.25 | 0.966 | 352.47058823529414 | 0.806243272335845 | 437.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.44 | 0.923 | 1625 | 0.6920610266302578 | 2348.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.389 | 0.966 | 1625 | 0.6920610266302578 | 2348.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2665 | 3313 | - | 313.52941176470586 | 0.8044068819800785 | 389.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18.5 | 2323.5 | 3500.5 | - | 125.5945945945946 | 0.6637623196686188 | 189.21621621621622 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2867 | 3851 | - | 337.29411764705884 | 0.7444819527395482 | 453.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3465.5 | 4116.5 | - | 385.05555555555554 | 0.8418559455848414 | 457.3888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3452 | 3748.5 | - | 383.55555555555554 | 0.9209016940109377 | 416.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2996 | 3716 | - | 352.47058823529414 | 0.806243272335845 | 437.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41284.5 | 45401.5 | - | 4857 | 0.9093201766461461 | 5341.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13206.5 | 23032.5 | - | 800.3939393939394 | 0.5733854336263975 | 1395.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45676.5 | 44999.5 | - | 5373.705882352941 | 1.0150446116067957 | 5294.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45242 | 45259.5 | - | 5322.588235294118 | 0.9996133408455683 | 5324.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45983 | 44856 | - | 5409.764705882353 | 1.0251248439450686 | 5277.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13812.5 | 19958.5 | - | 1625 | 0.6920610266302578 | 2348.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

