================================================================================================
完成时间：2026-09-14 19:03:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789383681808-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:417 | 50.803 | 168.5 | 417 | 1.007 | 0.963 | 340.1875 | 0.7925160163075131 | 429.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:176 | P2:401 / P3:321 | 53.207 | 183.5 | 401 | 2.324 | 0.974 | 155.0909090909091 | 0.6635550369506029 | 233.72727272727272 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:144 | P2:465 / P3:289 | 49.282 | 167.5 | 465 | 0.914 | 0.952 | 361.6470588235294 | 0.7510383581724897 | 481.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:337 / P3:513 | 48.721 | 163 | 513 | 1.001 | 0.958 | 424.05882352941177 | 0.8552615968679559 | 495.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:321 | 49.831 | 156.5 | 417 | 0.975 | 0.942 | 402.72222222222223 | 0.9114799446749654 | 441.8333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:209 / P3:241 | 51.114 | 157 | 241 | 1.837 | 0.982 | 368.1764705882353 | 0.7990552789480403 | 460.7647058823529 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 19:02:25 | 窗口结束：2026-09-14 19:02:45 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 168 | 273 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 816 | 192 | 401 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 796 | 160 | 465 | 144 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 152 | 337 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 152 | 417 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 152 | 209 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 273 |
| 1 | P3 | 152 | 160 | 176 | 417 |
| 2 | P2 | 192 | 192 | 192 | 401 |
| 2 | P3 | 176 | 176 | 176 | 321 |
| 3 | P2 | 128 | 160 | 160 | 465 |
| 3 | P3 | 136 | 144 | 152 | 289 |
| 4 | P2 | 152 | 152 | 152 | 337 |
| 4 | P3 | 160 | 160 | 160 | 513 |
| 5 | P2 | 144 | 152 | 152 | 417 |
| 5 | P3 | 144 | 152 | 152 | 321 |
| 6 | P2 | 152 | 152 | 176 | 209 |
| 6 | P3 | 128 | 160 | 168 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:03:10 | 2026-09-14 19:03:10 | 2026-09-14 19:03:10 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:16 | 2026-09-14 19:03:16 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:03:10 | 2026-09-14 19:03:10 | 2026-09-14 19:03:10 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:15 | 2026-09-14 19:03:16 | 2026-09-14 19:03:16 | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | 2026-09-14 19:03:51 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 1.262 | 0.969 | 340.1875 | 0.7925160163075131 | 429.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 1.007 | 0.985 | 5302 | 0.993232642547711 | 5338.125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.978 | 0.944 | 4990.117647058823 | 0.993232642547711 | 5024.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 1.507 | 0.978 | 155.0909090909091 | 0.6635550369506029 | 233.72727272727272 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 2.324 | 0.978 | 488.90909090909093 | 0.4302973729830644 | 1136.2121212121212 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 172 | 2.735 | 0.967 | 488.90909090909093 | 0.4302973729830644 | 1136.2121212121212 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 152 | 1.264 | 0.972 | 361.6470588235294 | 0.7510383581724897 | 481.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 0.914 | 0.92 | 5380.176470588235 | 1.014092158949796 | 5305.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.989 | 0.965 | 4747.176470588235 | 0.9869510450170602 | 4809.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 1.17 | 0.962 | 424.05882352941177 | 0.8552615968679559 | 495.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.001 | 0.944 | 5319.529411764706 | 0.9987409714399311 | 5326.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.981 | 0.967 | 4759.823529411765 | 0.9659194002769422 | 4927.764705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 1.091 | 0.979 | 402.72222222222223 | 0.9114799446749654 | 441.8333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 0.975 | 0.867 | 5091.588235294118 | 1.0252410394902045 | 4966.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.968 | 0.956 | 5091.588235294118 | 1.0252410394902045 | 4966.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.252 | 0.984 | 368.1764705882353 | 0.7990552789480403 | 460.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.837 | 0.982 | 985.8823529411765 | 0.5443856173060058 | 1811 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.743 | 0.981 | 985.8823529411765 | 0.5443856173060058 | 1811 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2721.5 | 3434 | - | 340.1875 | 0.7925160163075131 | 429.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2559 | 3856.5 | - | 155.0909090909091 | 0.6635550369506029 | 233.72727272727272 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3074 | 4093 | - | 361.6470588235294 | 0.7510383581724897 | 481.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3604.5 | 4214.5 | - | 424.05882352941177 | 0.8552615968679559 | 495.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3624.5 | 3976.5 | - | 402.72222222222223 | 0.9114799446749654 | 441.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3129.5 | 3916.5 | - | 368.1764705882353 | 0.7990552789480403 | 460.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42416 | 42705 | - | 5302 | 0.993232642547711 | 5338.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 8067 | 18747.5 | - | 488.90909090909093 | 0.4302973729830644 | 1136.2121212121212 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45731.5 | 45096 | - | 5380.176470588235 | 1.014092158949796 | 5305.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45216 | 45273 | - | 5319.529411764706 | 0.9987409714399311 | 5326.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43278.5 | 42213 | - | 5091.588235294118 | 1.0252410394902045 | 4966.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 8380 | 15393.5 | - | 985.8823529411765 | 0.5443856173060058 | 1811 | 在线、无火警、无故障、光源就绪、同步正常 |

