================================================================================================
完成时间：2026-09-14 19:14:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789384301768-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:305 / P3:433 | 52.295 | 180 | 433 | 0.985 | 0.964 | 236.52631578947367 | 0.8020703194717116 | 294.89473684210526 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:208 | P2:417 / P3:385 | 60.167 | 199 | 417 | 1.572 | 0.932 | 117.39393939393939 | 0.6798876798876798 | 172.66666666666666 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:192 / P3:168 | P2:481 / P3:353 | 53.953 | 199.5 | 481 | 0.988 | 0.955 | 289.5882352941176 | 0.7379703192924599 | 392.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:369 / P3:529 | 57.11 | 192.5 | 529 | 1.024 | 0.953 | 358.7647058823529 | 0.8329691341163616 | 430.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:497 / P3:369 | 58.976 | 176.5 | 497 | 1.003 | 0.91 | 332.52941176470586 | 0.9036125319693095 | 368 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:256 / P3:184 | P2:321 / P3:273 | 58.25 | 229.5 | 321 | 1.427 | 0.963 | 315.8125 | 0.7970031545741325 | 396.25 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 19:12:44 | 窗口结束：2026-09-14 19:13:04 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 716 | 184 | 305 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 704 | 192 | 417 | 208 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 708 | 192 | 481 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 688 | 160 | 369 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 688 | 184 | 497 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 708 | 256 | 321 | 184 | 273 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 184 | 305 |
| 1 | P3 | 120 | 184 | 184 | 433 |
| 2 | P2 | 184 | 192 | 200 | 417 |
| 2 | P3 | 184 | 208 | 208 | 385 |
| 3 | P2 | 192 | 192 | 192 | 481 |
| 3 | P3 | 152 | 168 | 168 | 353 |
| 4 | P2 | 120 | 160 | 160 | 369 |
| 4 | P3 | 128 | 160 | 160 | 529 |
| 5 | P2 | 160 | 184 | 184 | 497 |
| 5 | P3 | 144 | 168 | 168 | 369 |
| 6 | P2 | 216 | 256 | 280 | 321 |
| 6 | P3 | 176 | 184 | 208 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:30 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 2026-09-14 19:13:35 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.247 | 0.984 | 236.52631578947367 | 0.8020703194717116 | 294.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.985 | 0.934 | 4352 | 0.9176238195114914 | 4742.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.982 | 0.973 | 5168 | 1.015910459130392 | 5087.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.489 | 0.98 | 117.39393939393939 | 0.6798876798876798 | 172.66666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.638 | 0.868 | 722.4 | 0.5888353245301474 | 1226.8285714285714 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.73 | 0.958 | 800.4545454545455 | 0.5980303373330315 | 1338.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.356 | 0.968 | 289.5882352941176 | 0.7379703192924599 | 392.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.988 | 0.929 | 5384.64705882353 | 1.0153963905003827 | 5303 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.985 | 0.968 | 5071.1875 | 0.987404775233042 | 5135.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.201 | 0.987 | 358.7647058823529 | 0.8329691341163616 | 430.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.024 | 0.905 | 5330.823529411765 | 0.9999117309559538 | 5331.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.98 | 0.969 | 5081.125 | 0.966291867734804 | 5258.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.107 | 0.954 | 332.52941176470586 | 0.9036125319693095 | 368 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.003 | 0.844 | 5360.764705882353 | 1.0188491508938253 | 5261.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.98 | 0.936 | 5211.9375 | 1.050357084377716 | 4962.0625 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.262 | 0.978 | 315.8125 | 0.7970031545741325 | 396.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.444 | 0.928 | 1599.1176470588234 | 0.6922763503017647 | 2309.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.773 | 0.983 | 1727.25 | 0.6912629130293404 | 2498.6875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2247 | 2801.5 | - | 236.52631578947367 | 0.8020703194717116 | 294.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1937 | 2849 | - | 117.39393939393939 | 0.6798876798876798 | 172.66666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2461.5 | 3335.5 | - | 289.5882352941176 | 0.7379703192924599 | 392.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3049.5 | 3661 | - | 358.7647058823529 | 0.8329691341163616 | 430.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2826.5 | 3128 | - | 332.52941176470586 | 0.9036125319693095 | 368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2526.5 | 3170 | - | 315.8125 | 0.7970031545741325 | 396.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41344 | 45055.5 | - | 4352 | 0.9176238195114914 | 4742.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13207.5 | 22832 | - | 754.7142857142857 | 0.5784644358794674 | 1304.6857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45769.5 | 45075.5 | - | 5384.64705882353 | 1.0153963905003827 | 5303 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45312 | 45316 | - | 5330.823529411765 | 0.9999117309559538 | 5331.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45566.5 | 44723.5 | - | 5360.764705882353 | 1.0188491508938253 | 5261.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13818 | 19989.5 | - | 1625.6470588235295 | 0.6912629130293404 | 2351.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

