================================================================================================
完成时间：2026-09-14 19:17:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789384481553-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:168 | P2:321 / P3:433 | 56.101 | 192.5 | 433 | 0.984 | 0.962 | 297.5882352941176 | 0.804804327076042 | 369.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:433 / P3:353 | 53.141 | 169.5 | 433 | 1.553 | 0.947 | 123.16666666666667 | 0.6672686230248307 | 184.58333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:497 / P3:337 | 51.073 | 190 | 497 | 0.932 | 0.963 | 310.77777777777777 | 0.7482611021936865 | 415.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:369 / P3:497 | 49.296 | 157.5 | 497 | 0.927 | 0.962 | 399 | 0.8464994384125796 | 471.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:497 / P3:369 | 52.713 | 198.5 | 497 | 0.979 | 0.931 | 375.7647058823529 | 0.9094533029612756 | 413.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:256 / P3:168 | P2:257 / P3:225 | 55.018 | 265 | 257 | 1.329 | 0.964 | 317 | 0.8045685279187818 | 394 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 19:15:45 | 窗口结束：2026-09-14 19:16:04 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 200 | 321 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 176 | 433 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 176 | 497 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 176 | 369 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 804 | 192 | 497 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 256 | 257 | 168 | 225 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 200 | 200 | 321 |
| 1 | P3 | 152 | 168 | 168 | 433 |
| 2 | P2 | 152 | 176 | 184 | 433 |
| 2 | P3 | 160 | 160 | 168 | 353 |
| 3 | P2 | 168 | 176 | 208 | 497 |
| 3 | P3 | 160 | 176 | 192 | 337 |
| 4 | P2 | 136 | 176 | 176 | 369 |
| 4 | P3 | 152 | 160 | 168 | 497 |
| 5 | P2 | 192 | 192 | 192 | 497 |
| 5 | P3 | 184 | 184 | 192 | 369 |
| 6 | P2 | 176 | 256 | 256 | 257 |
| 6 | P3 | 168 | 168 | 168 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:30 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 2026-09-14 19:16:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.235 | 0.971 | 297.5882352941176 | 0.804804327076042 | 369.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.991 | 0.929 | 4116.1578947368425 | 0.8991480702238471 | 4577.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.99 | 0.982 | 5149.9375 | 1.0154663314601202 | 5071.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.499 | 0.976 | 123.16666666666667 | 0.6672686230248307 | 184.58333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.449 | 0.901 | 0.7070426137271827 | 0.8371309613928842 | 0.8446021546625747 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.758 | 0.962 | 10.659511784511784 | 0.5949075705259201 | 17.917929292929294 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.334 | 0.979 | 310.77777777777777 | 0.7482611021936865 | 415.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.926 | 0.922 | 5139 | 1.0045650024147368 | 5115.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.998 | 0.978 | 5096.375 | 0.9865343899340633 | 5165.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.181 | 0.958 | 399 | 0.8464994384125796 | 471.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.915 | 0.93 | 5105 | 1.0090223116185515 | 5059.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.979 | 0.99 | 5059.125 | 0.9663809364628352 | 5235.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.103 | 0.966 | 375.7647058823529 | 0.9094533029612756 | 413.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.988 | 0.862 | 5149.058823529412 | 1.012503903855274 | 5085.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.948 | 0.951 | 5215.375 | 1.056037864790301 | 4938.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.244 | 0.979 | 317 | 0.8045685279187818 | 394 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.335 | 0.96 | 1419.764705882353 | 0.6857597454256166 | 2070.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.798 | 0.951 | 1593.8823529411766 | 0.6887120961797525 | 2314.294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2529.5 | 3143 | - | 297.5882352941176 | 0.804804327076042 | 369.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 2217 | 3322.5 | - | 123.16666666666667 | 0.6672686230248307 | 184.58333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2797 | 3738 | - | 310.77777777777777 | 0.7482611021936865 | 415.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3391.5 | 4006.5 | - | 399 | 0.8464994384125796 | 471.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3194 | 3512 | - | 375.7647058823529 | 0.9094533029612756 | 413.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2853 | 3546 | - | 317 | 0.8045685279187818 | 394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41199.5 | 45298 | - | 4336.789473684211 | 0.9095213916729216 | 4768.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31281 | 22117 | 26420 | - | 0.7070426137271827 | 0.8371309613928842 | 0.8446021546625747 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43681.5 | 43483 | - | 5139 | 1.0045650024147368 | 5115.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43392.5 | 43004.5 | - | 5105 | 1.0090223116185515 | 5059.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43767 | 43226.5 | - | 5149.058823529412 | 1.012503903855274 | 5085.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13548 | 19671.5 | - | 1593.8823529411766 | 0.6887120961797525 | 2314.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

