================================================================================================
完成时间：2026-09-14 19:20:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789384657421-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:417 | 59.047 | 191 | 417 | 1.102 | 0.969 | 315.70588235294116 | 0.7938174826209141 | 397.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:385 / P3:321 | 59.119 | 186.5 | 385 | 1.672 | 0.939 | 147.75757575757575 | 0.6744121715076072 | 219.0909090909091 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:224 / P3:176 | P2:497 / P3:305 | 58.786 | 221.5 | 497 | 1 | 0.953 | 345.7647058823529 | 0.7497448979591836 | 461.1764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:136 | P2:337 / P3:481 | 55.636 | 200 | 481 | 1.001 | 0.957 | 423.11764705882354 | 0.8512426035502959 | 497.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:449 / P3:321 | 58.119 | 194.5 | 449 | 0.978 | 0.911 | 415.2352941176471 | 0.9135498899961175 | 454.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:160 | P2:209 / P3:225 | 55.703 | 180 | 225 | 1.374 | 0.952 | 376.3125 | 0.8039791694485245 | 468.0625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 19:18:40 | 窗口结束：2026-09-14 19:19:00 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 168 | 273 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 176 | 385 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 844 | 224 | 497 | 176 | 305 | 不合格 | 噪声波动值超过上限 |
| 4 | 844 | 160 | 337 | 136 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 184 | 449 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 184 | 209 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 273 |
| 1 | P3 | 144 | 160 | 168 | 417 |
| 2 | P2 | 168 | 176 | 176 | 385 |
| 2 | P3 | 152 | 160 | 160 | 321 |
| 3 | P2 | 224 | 224 | 264 | 497 |
| 3 | P3 | 176 | 176 | 200 | 305 |
| 4 | P2 | 160 | 160 | 168 | 337 |
| 4 | P3 | 136 | 136 | 152 | 481 |
| 5 | P2 | 176 | 184 | 184 | 449 |
| 5 | P3 | 168 | 168 | 176 | 321 |
| 6 | P2 | 184 | 184 | 184 | 209 |
| 6 | P3 | 144 | 160 | 160 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:19:25 | 2026-09-14 19:19:25 | 2026-09-14 19:19:25 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:26 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 2026-09-14 19:19:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.255 | 0.988 | 315.70588235294116 | 0.7938174826209141 | 397.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.114 | 0.954 | 4117.473684210527 | 0.8983819662153627 | 4583.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.98 | 0.967 | 4845.882352941177 | 1.0154574365801345 | 4772.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.483 | 0.972 | 147.75757575757575 | 0.6744121715076072 | 219.0909090909091 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.711 | 0.887 | 692.4285714285714 | 0.5591703006391177 | 1238.3142857142857 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.775 | 0.968 | 770.3823529411765 | 0.5969778466587656 | 1290.4705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.336 | 0.972 | 345.7647058823529 | 0.7497448979591836 | 461.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 0.996 | 0.904 | 5152.941176470588 | 1.018640185122737 | 5058.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.982 | 0.986 | 5027.3125 | 0.9869328360040245 | 5093.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.179 | 0.957 | 423.11764705882354 | 0.8512426035502959 | 497.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.993 | 0.946 | 5169.529411764706 | 1.0229780695627881 | 5053.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.98 | 0.967 | 5043.125 | 0.9661390358964534 | 5219.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.097 | 0.941 | 415.2352941176471 | 0.9135498899961175 | 454.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.986 | 0.828 | 4617.578947368421 | 1.0139962784461936 | 4553.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.986 | 0.971 | 4844 | 1.049794752810994 | 4614.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.241 | 0.959 | 376.3125 | 0.8039791694485245 | 468.0625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.403 | 0.931 | 1434.235294117647 | 0.675364245748158 | 2123.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.799 | 0.967 | 1621.9411764705883 | 0.6888772298006296 | 2354.470588235294 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2683.5 | 3380.5 | - | 315.70588235294116 | 0.7938174826209141 | 397.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2438 | 3615 | - | 147.75757575757575 | 0.6744121715076072 | 219.0909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2939 | 3920 | - | 345.7647058823529 | 0.7497448979591836 | 461.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3596.5 | 4225 | - | 423.11764705882354 | 0.8512426035502959 | 497.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3529.5 | 3863.5 | - | 415.2352941176471 | 0.9135498899961175 | 454.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3010.5 | 3744.5 | - | 376.3125 | 0.8039791694485245 | 468.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39116 | 43540.5 | - | 4117.473684210527 | 0.8983819662153627 | 4583.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12117.5 | 21670.5 | - | 692.4285714285714 | 0.5591703006391177 | 1238.3142857142857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43800 | 42998.5 | - | 5152.941176470588 | 1.018640185122737 | 5058.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45704.5 | 45103.5 | - | 5377 | 1.0133249082665425 | 5306.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43867 | 43261.5 | - | 4617.578947368421 | 1.0139962784461936 | 4553.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12191 | 18051 | - | 1434.235294117647 | 0.675364245748158 | 2123.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

