================================================================================================
完成时间：2026-09-14 19:23:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789384832742-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:200 | P2:337 / P3:481 | 52.801 | 198.5 | 481 | 1.009 | 0.955 | 321.1764705882353 | 0.8 | 401.47058823529414 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:369 / P3:321 | 69.83 | 215 | 369 | 1.629 | 0.942 | 152.1818181818182 | 0.6548441778589125 | 232.3939393939394 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:481 / P3:305 | 67.154 | 213.5 | 481 | 0.936 | 0.971 | 346.05555555555554 | 0.7495788206979542 | 461.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:513 | 67.798 | 242 | 513 | 0.913 | 0.97 | 436.52941176470586 | 0.8529885057471265 | 511.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:481 / P3:353 | 66.812 | 215 | 481 | 0.993 | 0.931 | 417.22222222222223 | 0.9277331686226066 | 449.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:240 / P3:184 | P2:289 / P3:209 | 72.29 | 270.5 | 289 | 1.396 | 0.963 | 347.8888888888889 | 0.805920205920206 | 431.6666666666667 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 19:21:35 | 窗口结束：2026-09-14 19:21:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 208 | 337 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 168 | 369 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 160 | 481 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 176 | 337 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 176 | 481 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 240 | 289 | 184 | 209 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 208 | 208 | 337 |
| 1 | P3 | 136 | 200 | 200 | 481 |
| 2 | P2 | 168 | 168 | 168 | 369 |
| 2 | P3 | 152 | 152 | 160 | 321 |
| 3 | P2 | 152 | 160 | 168 | 481 |
| 3 | P3 | 136 | 152 | 152 | 305 |
| 4 | P2 | 160 | 176 | 176 | 337 |
| 4 | P3 | 152 | 168 | 184 | 513 |
| 5 | P2 | 152 | 176 | 192 | 481 |
| 5 | P3 | 144 | 160 | 176 | 353 |
| 6 | P2 | 224 | 240 | 240 | 289 |
| 6 | P3 | 184 | 184 | 184 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 19:23:01 | 2026-09-14 19:23:01 | 2026-09-14 19:23:01 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:20 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:25 | 2026-09-14 19:22:26 | 2026-09-14 19:22:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 1.25 | 0.969 | 321.1764705882353 | 0.8 | 401.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.009 | 0.921 | 4328.0526315789475 | 0.9083307559757876 | 4764.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.971 | 0.967 | 4837.235294117647 | 1.0154980365037418 | 4763.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.514 | 0.963 | 152.1818181818182 | 0.6548441778589125 | 232.3939393939394 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.658 | 0.899 | 762.1176470588235 | 0.5713025840021166 | 1334 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 1.216 | 0.961 | 785.2121212121212 | 0.6010530954976688 | 1306.3939393939395 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.338 | 0.987 | 346.05555555555554 | 0.7495788206979542 | 461.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.936 | 0.944 | 4568.7 | 1.0142636725904384 | 4504.45 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.002 | 0.976 | 4742.764705882353 | 0.9870115561649202 | 4805.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.179 | 0.973 | 436.52941176470586 | 0.8529885057471265 | 511.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.913 | 0.959 | 4807.8421052631575 | 1.0130078956706885 | 4746.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.981 | 0.977 | 5035.5 | 0.9659505083445233 | 5213 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.082 | 0.959 | 417.22222222222223 | 0.9277331686226066 | 449.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 96 | 0.993 | 0.865 | 3585.2631578947367 | 1.0073048827374087 | 3559.2631578947367 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.985 | 0.934 | 3585.2631578947367 | 1.0073048827374087 | 3559.2631578947367 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 1.24 | 0.964 | 347.8888888888889 | 0.805920205920206 | 431.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.438 | 0.949 | 1586.8235294117646 | 0.6890597460982401 | 2302.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.786 | 0.977 | 1597.4705882352941 | 0.6873101842478234 | 2324.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2730 | 3412.5 | - | 321.1764705882353 | 0.8 | 401.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2511 | 3834.5 | - | 152.1818181818182 | 0.6548441778589125 | 232.3939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 3114.5 | 4155 | - | 327.8421052631579 | 0.7495788206979542 | 437.36842105263156 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3710.5 | 4350 | - | 436.52941176470586 | 0.8529885057471265 | 511.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3755 | 4047.5 | - | 417.22222222222223 | 0.9277331686226066 | 449.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3131 | 3885 | - | 347.8888888888889 | 0.805920205920206 | 431.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41116.5 | 45266 | - | 4328.0526315789475 | 0.9083307559757876 | 4764.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 12956 | 22678 | - | 762.1176470588235 | 0.5713025840021166 | 1334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45687 | 45044.5 | - | 4568.7 | 1.0142636725904384 | 4504.45 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45674.5 | 45088 | - | 4807.8421052631575 | 1.0130078956706885 | 4746.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 34060 | 33813 | - | 3585.2631578947367 | 1.0073048827374087 | 3559.2631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13488 | 19574.5 | - | 1586.8235294117646 | 0.6890597460982401 | 2302.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

