================================================================================================
完成时间：2026-09-14 19:25:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789384995788-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:401 | 70.499 | 237 | 401 | 0.986 | 0.965 | 333.7647058823529 | 0.8037965717523728 | 415.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:417 / P3:337 | 68.447 | 206 | 417 | 1.501 | 0.942 | 152.68571428571428 | 0.6682505939727398 | 228.4857142857143 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:160 | P2:465 / P3:305 | 66.507 | 223 | 465 | 0.909 | 0.951 | 377.3529411764706 | 0.7488035485000584 | 503.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:289 / P3:465 | 65.502 | 210 | 465 | 0.926 | 0.958 | 428.8888888888889 | 0.8387657540199913 | 511.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:481 / P3:337 | 66.719 | 204.5 | 481 | 0.977 | 0.924 | 458.47058823529414 | 0.9042812391228681 | 507 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:225 / P3:225 | 66.852 | 206.5 | 225 | 1.402 | 0.964 | 397.8235294117647 | 0.8059826004051961 | 493.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 19:24:18 | 窗口结束：2026-09-14 19:24:38 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 168 | 273 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 176 | 417 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 184 | 465 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 144 | 289 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 176 | 481 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 160 | 225 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 273 |
| 1 | P3 | 160 | 160 | 160 | 401 |
| 2 | P2 | 144 | 176 | 184 | 417 |
| 2 | P3 | 136 | 160 | 160 | 337 |
| 3 | P2 | 184 | 184 | 184 | 465 |
| 3 | P3 | 152 | 160 | 176 | 305 |
| 4 | P2 | 136 | 144 | 144 | 289 |
| 4 | P3 | 152 | 152 | 152 | 465 |
| 5 | P2 | 152 | 176 | 176 | 481 |
| 5 | P3 | 128 | 160 | 160 | 337 |
| 6 | P2 | 144 | 160 | 168 | 225 |
| 6 | P3 | 120 | 152 | 160 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:03 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:08 | 2026-09-14 19:25:09 | 2026-09-14 19:25:09 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.243 | 0.969 | 333.7647058823529 | 0.8037965717523728 | 415.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.986 | 0.937 | 4844.235294117647 | 0.9072401180980919 | 5339.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.976 | 0.99 | 4844.235294117647 | 1.0153125385279251 | 4771.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.496 | 0.963 | 152.68571428571428 | 0.6682505939727398 | 228.4857142857143 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.624 | 0.904 | 688.5 | 0.5693611742815795 | 1209.25 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 2.854 | 0.963 | 795.060606060606 | 0.5962141526155524 | 1333.5151515151515 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 1.319 | 0.981 | 377.3529411764706 | 0.7488035485000584 | 503.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 0.909 | 0.915 | 4795.578947368421 | 1.011489659306624 | 4741.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.975 | 0.953 | 5022.375 | 0.9869807659239972 | 5088.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.181 | 0.97 | 428.8888888888889 | 0.8387657540199913 | 511.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.926 | 0.946 | 4764.210526315789 | 0.9980594513539737 | 4773.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.982 | 0.957 | 5056.6875 | 0.9659153315345861 | 5235.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 1.105 | 0.952 | 458.47058823529414 | 0.9042812391228681 | 507 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.977 | 0.873 | 5412.529411764706 | 1.0245980134515167 | 5282.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.987 | 0.946 | 4851.823529411765 | 1.050138140890977 | 4620.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.249 | 0.962 | 397.8235294117647 | 0.8059826004051961 | 493.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.447 | 0.943 | 1589.764705882353 | 0.6864792095303411 | 2315.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.798 | 0.989 | 1605 | 0.6867606342813994 | 2337.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2837 | 3529.5 | - | 333.7647058823529 | 0.8037965717523728 | 415.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 2672 | 3998.5 | - | 152.68571428571428 | 0.6682505939727398 | 228.4857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3207.5 | 4283.5 | - | 377.3529411764706 | 0.7488035485000584 | 503.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3860 | 4602 | - | 428.8888888888889 | 0.8387657540199913 | 511.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3897 | 4309.5 | - | 458.47058823529414 | 0.9042812391228681 | 507 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3381.5 | 4195.5 | - | 397.8235294117647 | 0.8059826004051961 | 493.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41176 | 45386 | - | 4844.235294117647 | 0.9072401180980919 | 5339.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12393 | 21766.5 | - | 688.5 | 0.5693611742815795 | 1209.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45558 | 45040.5 | - | 4795.578947368421 | 1.011489659306624 | 4741.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45260 | 45348 | - | 4764.210526315789 | 0.9980594513539737 | 4773.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 46006.5 | 44902 | - | 5412.529411764706 | 1.0245980134515167 | 5282.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13513 | 19684.5 | - | 1589.764705882353 | 0.6864792095303411 | 2315.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

