================================================================================================
完成时间：2026-09-14 19:30:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789385281601-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:176 | P2:305 / P3:433 | 79.134 | 271 | 433 | 1.092 | 0.966 | 315.1764705882353 | 0.8008968609865471 | 393.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:369 | 79.42 | 272.5 | 417 | 1.343 | 0.932 | 143.4857142857143 | 0.6767282037461259 | 212.02857142857144 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:192 / P3:152 | P2:513 / P3:321 | 79.439 | 317 | 513 | 0.999 | 0.967 | 355.8235294117647 | 0.747343711391154 | 476.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:417 / P3:593 | 74.967 | 237.5 | 593 | 1.001 | 0.962 | 400.8888888888889 | 0.8399487836107554 | 477.27777777777777 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:369 | 76.201 | 251.5 | 465 | 0.978 | 0.934 | 428.3529411764706 | 0.9104776194048512 | 470.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:288 / P3:176 | P2:353 / P3:273 | 79.238 | 350.5 | 353 | 1.312 | 0.958 | 386.9375 | 0.8031914893617021 | 481.75 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 288 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 19:29:03 | 窗口结束：2026-09-14 19:29:24 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 200 | 305 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 184 | 417 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 192 | 513 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 856 | 184 | 417 | 176 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 168 | 465 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 288 | 353 | 176 | 273 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 200 | 305 |
| 1 | P3 | 168 | 176 | 184 | 433 |
| 2 | P2 | 176 | 184 | 184 | 417 |
| 2 | P3 | 152 | 168 | 168 | 369 |
| 3 | P2 | 136 | 192 | 192 | 513 |
| 3 | P3 | 136 | 152 | 152 | 321 |
| 4 | P2 | 136 | 184 | 184 | 417 |
| 4 | P3 | 136 | 176 | 184 | 593 |
| 5 | P2 | 160 | 168 | 176 | 465 |
| 5 | P3 | 136 | 168 | 168 | 369 |
| 6 | P2 | 144 | 288 | 288 | 353 |
| 6 | P3 | 152 | 176 | 184 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:55 | 2026-09-14 19:29:55 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:49 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 2026-09-14 19:29:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.263 | 0.982 | 315.1764705882353 | 0.8008968609865471 | 393.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.104 | 0.936 | 4602.117647058823 | 0.8986446129106364 | 5121.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.978 | 0.977 | 4849.823529411765 | 1.0154947098744904 | 4775.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.509 | 0.954 | 143.4857142857143 | 0.6767282037461259 | 212.02857142857144 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.47 | 0.892 | 686.4571428571429 | 0.5746747034060466 | 1194.5142857142857 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.208 | 0.953 | 806.09375 | 0.6016326530612245 | 1339.84375 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.337 | 0.987 | 355.8235294117647 | 0.747343711391154 | 476.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.996 | 0.931 | 4630.9473684210525 | 1.0249635971809656 | 4518.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.985 | 0.984 | 5042.4375 | 0.9894650347077436 | 5096.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.188 | 0.976 | 400.8888888888889 | 0.8399487836107554 | 477.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.993 | 0.936 | 5107.588235294118 | 1.008302947255963 | 5065.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.982 | 0.97 | 5059.1875 | 0.9664044125547689 | 5235.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 1.091 | 0.973 | 428.3529411764706 | 0.9104776194048512 | 470.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.987 | 0.871 | 4606.894736842105 | 1.0125629012667015 | 4549.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.981 | 0.948 | 5215.8125 | 1.0640308041463198 | 4901.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.253 | 0.975 | 386.9375 | 0.8031914893617021 | 481.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.317 | 0.934 | 1434.1176470588234 | 0.6835066864784547 | 2098.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.368 | 0.965 | 1609.1176470588234 | 0.6884358877563861 | 2337.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2679 | 3345 | - | 315.1764705882353 | 0.8008968609865471 | 393.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 2511 | 3710.5 | - | 143.4857142857143 | 0.6767282037461259 | 212.02857142857144 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3024.5 | 4047 | - | 355.8235294117647 | 0.747343711391154 | 476.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3608 | 4295.5 | - | 400.8888888888889 | 0.8399487836107554 | 477.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3641 | 3999 | - | 428.3529411764706 | 0.9104776194048512 | 470.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3095.5 | 3854 | - | 386.9375 | 0.8031914893617021 | 481.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39118 | 43530 | - | 4602.117647058823 | 0.8986446129106364 | 5121.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12013 | 20904 | - | 686.4571428571429 | 0.5746747034060466 | 1194.5142857142857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43994 | 42922.5 | - | 4630.9473684210525 | 1.0249635971809656 | 4518.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43414.5 | 43057 | - | 5107.588235294118 | 1.008302947255963 | 5065.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43765.5 | 43222.5 | - | 4606.894736842105 | 1.0125629012667015 | 4549.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12190 | 17834.5 | - | 1434.1176470588234 | 0.6835066864784547 | 2098.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

