================================================================================================
完成时间：2026-09-14 19:34:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789385539589-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：131.8秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:248 / P3:184 | P2:353 / P3:449 | 62.742 | 253 | 449 | 1.138 | 0.967 | 318.11764705882354 | 0.8009478672985783 | 397.1764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 2 | 1 | 不合格 | P2:416 / P3:160 | P2:545 / P3:369 | 63.112 | 417.5 | 545 | 1.936 | 0.946 | 143.64705882352942 | 0.6666666666666666 | 215.47058823529412 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 416 > B上限 220 |
| 3 | 1 | A类合格 | P2:200 / P3:192 | P2:481 / P3:305 | 59.555 | 251 | 481 | 0.999 | 0.955 | 290.2857142857143 | 0.7531504818383988 | 385.42857142857144 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:513 | 56.165 | 191 | 513 | 1.001 | 0.958 | 421.7647058823529 | 0.8538763844230082 | 493.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:336 / P3:160 | P2:593 / P3:369 | 61.447 | 340 | 593 | 0.978 | 0.932 | 422.7647058823529 | 0.9130987168085377 | 463 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:241 / P3:241 | 59.194 | 228.5 | 241 | 1.239 | 0.951 | 361.3529411764706 | 0.8057450157397692 | 448.47058823529414 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 19:33:00 | 窗口结束：2026-09-14 19:33:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 248 | 353 | 184 | 449 | 不合格 | 噪声波动值超过上限 |
| 2 | 888 | 416 | 545 | 160 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 880 | 200 | 481 | 192 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 168 | 353 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 336 | 593 | 160 | 369 | 不合格 | 噪声波动值超过上限 |
| 6 | 868 | 176 | 241 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 248 | 248 | 353 |
| 1 | P3 | 160 | 184 | 192 | 449 |
| 2 | P2 | 176 | 416 | 416 | 545 |
| 2 | P3 | 128 | 160 | 160 | 369 |
| 3 | P2 | 168 | 200 | 200 | 481 |
| 3 | P3 | 160 | 192 | 192 | 305 |
| 4 | P2 | 160 | 168 | 168 | 353 |
| 4 | P3 | 160 | 160 | 168 | 513 |
| 5 | P2 | 160 | 336 | 336 | 593 |
| 5 | P3 | 160 | 160 | 176 | 369 |
| 6 | P2 | 168 | 176 | 176 | 241 |
| 6 | P3 | 176 | 176 | 176 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:50 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:45 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 2026-09-14 19:33:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.249 | 0.982 | 318.11764705882354 | 0.8009478672985783 | 397.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.138 | 0.939 | 4849.764705882353 | 0.908716162595891 | 5336.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.976 | 0.975 | 4849.764705882353 | 1.015670042131717 | 4774.941176470588 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.5 | 0.965 | 143.64705882352942 | 0.6666666666666666 | 215.47058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 2.002 | 0.899 | 749.3030303030303 | 0.5778686609020799 | 1296.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.797 | 0.973 | 785.5757575757576 | 0.5997316429926434 | 1309.878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.328 | 0.983 | 290.2857142857143 | 0.7531504818383988 | 385.42857142857144 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.999 | 0.921 | 5377.294117647059 | 1.0003173387317394 | 5375.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.985 | 0.958 | 4753.058823529412 | 0.9871357888949972 | 4815 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 1.178 | 0.976 | 421.7647058823529 | 0.8538763844230082 | 493.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.001 | 0.936 | 5325.764705882353 | 0.9988856893831574 | 5331.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.98 | 0.959 | 5063.1875 | 0.9661419200954084 | 5240.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.1 | 0.969 | 422.7647058823529 | 0.9130987168085377 | 463 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.978 | 0.859 | 5390.941176470588 | 1.0222757643699316 | 5273.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.989 | 0.96 | 5200.9375 | 1.060604129492735 | 4903.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.286 | 0.975 | 361.3529411764706 | 0.8057450157397692 | 448.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.309 | 0.918 | 1558.7058823529412 | 0.6901958741404459 | 2258.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.818 | 0.957 | 1606.8235294117646 | 0.6898153993787722 | 2329.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2704 | 3376 | - | 318.11764705882354 | 0.8009478672985783 | 397.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 2442 | 3663 | - | 143.64705882352942 | 0.6666666666666666 | 215.47058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 3048 | 4047 | - | 290.2857142857143 | 0.7531504818383988 | 385.42857142857144 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3585 | 4198.5 | - | 421.7647058823529 | 0.8538763844230082 | 493.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3593.5 | 3935.5 | - | 422.7647058823529 | 0.9130987168085377 | 463 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3071.5 | 3812 | - | 361.3529411764706 | 0.8057450157397692 | 448.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41223 | 45364 | - | 4849.764705882353 | 0.908716162595891 | 5336.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12363.5 | 21395 | - | 749.3030303030303 | 0.5778686609020799 | 1296.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45707 | 45692.5 | - | 5377.294117647059 | 1.0003173387317394 | 5375.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45269 | 45319.5 | - | 5325.764705882353 | 0.9988856893831574 | 5331.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45823 | 44824.5 | - | 5390.941176470588 | 1.0222757643699316 | 5273.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13249 | 19196 | - | 1558.7058823529412 | 0.6901958741404459 | 2258.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

