================================================================================================
完成时间：2026-09-14 19:38:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789385728132-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.7秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:273 / P3:417 | 55.189 | 174 | 417 | 1.072 | 0.959 | 318.6470588235294 | 0.7987319374815689 | 398.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:385 / P3:353 | 52.065 | 189 | 385 | 1.773 | 0.948 | 149.47058823529412 | 0.6601714731098987 | 226.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:289 | 48.923 | 154.5 | 433 | 1 | 0.967 | 369.52941176470586 | 0.7596130592503023 | 486.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:305 / P3:513 | 50.343 | 175.5 | 513 | 1.001 | 0.963 | 424.1764705882353 | 0.8420130780009342 | 503.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:465 / P3:353 | 51.364 | 154.5 | 465 | 0.978 | 0.933 | 430.05882352941177 | 0.9122785126029448 | 471.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:257 / P3:257 | 51.755 | 179 | 257 | 1.408 | 0.967 | 370.4117647058824 | 0.8059644182772303 | 459.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 19:36:30 | 窗口结束：2026-09-14 19:36:50 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 176 | 273 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 168 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 144 | 433 | 144 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 160 | 305 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 168 | 465 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 176 | 257 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 192 | 273 |
| 1 | P3 | 168 | 176 | 176 | 417 |
| 2 | P2 | 168 | 168 | 168 | 385 |
| 2 | P3 | 144 | 160 | 160 | 353 |
| 3 | P2 | 144 | 144 | 144 | 433 |
| 3 | P3 | 144 | 144 | 152 | 289 |
| 4 | P2 | 144 | 160 | 160 | 305 |
| 4 | P3 | 152 | 176 | 176 | 513 |
| 5 | P2 | 152 | 168 | 176 | 465 |
| 5 | P3 | 144 | 152 | 160 | 353 |
| 6 | P2 | 152 | 176 | 192 | 257 |
| 6 | P3 | 144 | 184 | 184 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:21 | 2026-09-14 19:37:21 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:21 | 2026-09-14 19:37:21 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:21 | 2026-09-14 19:37:21 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:15 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:20 | 2026-09-14 19:37:21 | 2026-09-14 19:37:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.252 | 0.978 | 318.6470588235294 | 0.7987319374815689 | 398.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.072 | 0.92 | 4837.529411764706 | 0.9088477775567491 | 5322.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.965 | 0.972 | 4837.529411764706 | 1.0155472406426358 | 4763.470588235294 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.515 | 0.959 | 149.47058823529412 | 0.6601714731098987 | 226.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.773 | 0.925 | 1.557864225781846 | 0.9506069407208817 | 1.6388100686498857 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.896 | 0.956 | 65.84754521963825 | 0.5865442158081297 | 112.26356589147287 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.316 | 0.992 | 369.52941176470586 | 0.7596130592503023 | 486.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1 | 0.938 | 5358.764705882353 | 1.014228298504804 | 5283.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.975 | 0.961 | 5026.75 | 0.9867497668940473 | 5094.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.19 | 0.975 | 424.1764705882353 | 0.8420130780009342 | 503.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.001 | 0.929 | 5371.176470588235 | 1.0133732867210477 | 5300.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.987 | 0.974 | 5038.375 | 0.9658303980063738 | 5216.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.092 | 0.969 | 430.05882352941177 | 0.9122785126029448 | 471.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.978 | 0.844 | 5375.823529411765 | 1.0223054980703619 | 5258.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.969 | 0.971 | 5203.6875 | 1.0505072171192087 | 4953.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 1.242 | 0.983 | 370.4117647058824 | 0.8059644182772303 | 459.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.443 | 0.938 | 1594.2941176470588 | 0.6866386299148763 | 2321.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.745 | 0.978 | 1597.3529411764705 | 0.6855592022216612 | 2330 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2708.5 | 3391 | - | 318.6470588235294 | 0.7987319374815689 | 398.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 2541 | 3849 | - | 149.47058823529412 | 0.6601714731098987 | 226.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3141 | 4135 | - | 369.52941176470586 | 0.7596130592503023 | 486.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3605.5 | 4282 | - | 424.1764705882353 | 0.8420130780009342 | 503.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3655.5 | 4007 | - | 430.05882352941177 | 0.9122785126029448 | 471.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3148.5 | 3906.5 | - | 370.4117647058824 | 0.8059644182772303 | 459.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41119 | 45243 | - | 4837.529411764706 | 0.9088477775567491 | 5322.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16387.5 | 25529.5 | 26856 | - | 1.557864225781846 | 0.9506069407208817 | 1.6388100686498857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45549.5 | 44910.5 | - | 5358.764705882353 | 1.014228298504804 | 5283.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45655 | 45052.5 | - | 5371.176470588235 | 1.0133732867210477 | 5300.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45694.5 | 44697.5 | - | 5375.823529411765 | 1.0223054980703619 | 5258.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13551.5 | 19736 | - | 1594.2941176470588 | 0.6866386299148763 | 2321.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

