================================================================================================
完成时间：2026-09-15 09:11:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789434517414-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:465 | 52.98 | 174 | 465 | 0.985 | 0.963 | 248.2941176470588 | 0.7934210526315789 | 312.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:385 | 50.48 | 148.5 | 417 | 1.663 | 0.935 | 103.6470588235294 | 0.655140360661833 | 158.2058823529412 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:192 | P2:481 / P3:369 | 51.82 | 174.5 | 481 | 0.918 | 0.968 | 255.35294117647058 | 0.7337728194726166 | 348 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:529 | 48.581 | 182 | 529 | 0.999 | 0.955 | 330.88235294117646 | 0.849313000150989 | 389.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:168 | P2:529 / P3:401 | 53.253 | 188.5 | 529 | 0.989 | 0.935 | 307.05882352941177 | 0.9057782404997398 | 339 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:257 / P3:241 | 52 | 162 | 257 | 1.421 | 0.938 | 272.625 | 0.7890738060781476 | 345.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 09:09:41 | 窗口结束：2026-09-15 09:10:01 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 168 | 321 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 152 | 417 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 764 | 160 | 481 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 160 | 353 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 208 | 529 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 168 | 257 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 321 |
| 1 | P3 | 160 | 160 | 168 | 465 |
| 2 | P2 | 136 | 152 | 160 | 417 |
| 2 | P3 | 120 | 152 | 152 | 385 |
| 3 | P2 | 136 | 160 | 160 | 481 |
| 3 | P3 | 144 | 192 | 192 | 369 |
| 4 | P2 | 136 | 160 | 160 | 353 |
| 4 | P3 | 136 | 160 | 160 | 529 |
| 5 | P2 | 160 | 208 | 208 | 529 |
| 5 | P3 | 152 | 168 | 176 | 401 |
| 6 | P2 | 168 | 168 | 168 | 257 |
| 6 | P3 | 152 | 152 | 152 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:26 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:31 | 2026-09-15 09:10:32 | 2026-09-15 09:10:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.271 | 0.97 | 248.2941176470588 | 0.7934210526315789 | 312.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.992 | 0.94 | 4662.35294117647 | 1.0087434614944064 | 4621.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.988 | 0.976 | 4928.882352941177 | 1.0149226613694449 | 4856.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.459 | 0.951 | 103.6470588235294 | 0.655140360661833 | 158.2058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.623 | 0.888 | 748.1818181818181 | 0.6097952530316876 | 1226.939393939394 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.738 | 0.968 | 794.5151515151515 | 0.601408386090467 | 1321.090909090909 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.335 | 0.983 | 255.35294117647058 | 0.7337728194726166 | 348 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.91 | 0.939 | 5142.411764705882 | 1.0882598249741693 | 4725.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.001 | 0.977 | 5098.75 | 0.987627418222319 | 5162.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.181 | 0.971 | 330.88235294117646 | 0.849313000150989 | 389.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.99 | 0.929 | 2.9562416014884745 | 1.0053784860557768 | 2.940426558246908 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.977 | 0.964 | 246.1090909090909 | 0.9681595479633316 | 254.2030303030303 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.097 | 0.967 | 307.05882352941177 | 0.9057782404997398 | 339 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.998 | 0.878 | 5148.705882352941 | 1.0074817560256912 | 5110.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.972 | 0.951 | 5230.9375 | 1.0563282512116317 | 4952 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.248 | 0.957 | 272.625 | 0.7890738060781476 | 345.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.409 | 0.892 | 1470.4117647058824 | 0.7125306424947266 | 2063.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.83 | 0.961 | 1635.5882352941176 | 0.7040666464093994 | 2323.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2110.5 | 2660 | - | 248.2941176470588 | 0.7934210526315789 | 312.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 1762 | 2689.5 | - | 103.6470588235294 | 0.655140360661833 | 158.2058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2170.5 | 2958 | - | 255.35294117647058 | 0.7337728194726166 | 348 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2812.5 | 3311.5 | - | 330.88235294117646 | 0.849313000150989 | 389.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2610 | 2881.5 | - | 307.05882352941177 | 0.9057782404997398 | 339 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2181 | 2764 | - | 272.625 | 0.7890738060781476 | 345.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39630 | 39286.5 | - | 4662.35294117647 | 1.0087434614944064 | 4621.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12345 | 20244.5 | - | 748.1818181818181 | 0.6097952530316876 | 1226.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43710.5 | 40165.5 | - | 5142.411764705882 | 1.0882598249741693 | 4725.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 14511.5 | 42899.5 | 42670 | - | 2.9562416014884745 | 1.0053784860557768 | 2.940426558246908 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43764 | 43439 | - | 5148.705882352941 | 1.0074817560256912 | 5110.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12498.5 | 17541 | - | 1470.4117647058824 | 0.7125306424947266 | 2063.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:13:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789434678646-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:273 / P3:417 | 52.967 | 177.5 | 417 | 0.991 | 0.967 | 283.5882352941176 | 0.784923477694562 | 361.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:401 / P3:337 | 51.233 | 150 | 401 | 1.546 | 0.945 | 111.02702702702703 | 0.6491782553729456 | 171.02702702702703 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:337 | 51.35 | 167.5 | 497 | 1.003 | 0.965 | 277.1111111111111 | 0.7383066903493192 | 375.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:353 / P3:497 | 50.151 | 138.5 | 497 | 1.011 | 0.97 | 340.3333333333333 | 0.8502428868841082 | 400.27777777777777 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:176 | P2:497 / P3:369 | 50.887 | 192 | 497 | 0.986 | 0.932 | 354.3529411764706 | 0.8981660951244967 | 394.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:241 / P3:241 | 49.26 | 166.5 | 241 | 1.847 | 0.977 | 303.3529411764706 | 0.8025210084033614 | 378 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 09:12:22 | 窗口结束：2026-09-15 09:12:42 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 588 | 160 | 273 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 580 | 152 | 401 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 564 | 176 | 497 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 572 | 144 | 353 | 144 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 564 | 200 | 497 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 572 | 168 | 241 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 273 |
| 1 | P3 | 128 | 152 | 152 | 417 |
| 2 | P2 | 136 | 152 | 152 | 401 |
| 2 | P3 | 120 | 144 | 144 | 337 |
| 3 | P2 | 120 | 176 | 176 | 497 |
| 3 | P3 | 120 | 168 | 168 | 337 |
| 4 | P2 | 136 | 144 | 160 | 353 |
| 4 | P3 | 128 | 144 | 144 | 497 |
| 5 | P2 | 160 | 200 | 200 | 497 |
| 5 | P3 | 144 | 176 | 176 | 369 |
| 6 | P2 | 144 | 168 | 168 | 241 |
| 6 | P3 | 152 | 168 | 168 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 2026-09-15 09:13:12 | 1 | - |
| 3 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:07 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 2026-09-15 09:13:13 | 1 | - |
| 6 | 模式切换成功 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | 2026-09-15 09:13:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 80 | 1.265 | 0.993 | 283.5882352941176 | 0.784923477694562 | 361.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.991 | 0.946 | 5025.823529411765 | 1.0067162332536026 | 4992.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.904 | 0.969 | 5025.823529411765 | 1.0067162332536026 | 4992.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 1.54 | 0.966 | 111.02702702702703 | 0.6491782553729456 | 171.02702702702703 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.58 | 0.917 | 744.5454545454545 | 0.6134525117347448 | 1213.6969696969697 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.828 | 0.969 | 789.8787878787879 | 0.6037150268667778 | 1308.3636363636363 | 合格 | 指标正常 |
| 热源检测 | 3 | 80 | 1.358 | 0.971 | 277.1111111111111 | 0.7383066903493192 | 375.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.001 | 0.953 | 4748.176470588235 | 0.9985032162295893 | 4755.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.986 | 0.973 | 5025.529411764706 | 0.9973849494501389 | 5038.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 80 | 1.185 | 0.951 | 340.3333333333333 | 0.8502428868841082 | 400.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.007 | 0.967 | 4507.055555555556 | 0.993132406228577 | 4538.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.983 | 0.981 | 4515.736842105263 | 0.9895507756184765 | 4563.421052631579 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.106 | 0.986 | 354.3529411764706 | 0.8981660951244967 | 394.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 0.995 | 0.89 | 5100.705882352941 | 1.0018138755704464 | 5091.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.986 | 0.947 | 5226.25 | 1.0496585659771038 | 4979 | 合格 | 指标正常 |
| 热源检测 | 6 | 80 | 1.246 | 0.979 | 303.3529411764706 | 0.8025210084033614 | 378 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.826 | 0.978 | 901.4705882352941 | 0.5488503688847504 | 1642.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.8 | 0.974 | 961.5294117647059 | 0.5434717558267115 | 1769.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2410.5 | 3071 | - | 283.5882352941176 | 0.784923477694562 | 361.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18.5 | 2054 | 3164 | - | 111.02702702702703 | 0.6491782553729456 | 171.02702702702703 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2494 | 3378 | - | 277.1111111111111 | 0.7383066903493192 | 375.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3063 | 3602.5 | - | 340.3333333333333 | 0.8502428868841082 | 400.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3012 | 3353.5 | - | 354.3529411764706 | 0.8981660951244967 | 394.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2578.5 | 3213 | - | 303.3529411764706 | 0.8025210084033614 | 378 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42719.5 | 42434.5 | - | 5025.823529411765 | 1.0067162332536026 | 4992.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12543 | 20441 | - | 760.1818181818181 | 0.6136196859253461 | 1238.8484848484848 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42717 | 42829 | - | 5025.529411764706 | 0.9973849494501389 | 5038.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42899.5 | 43352.5 | - | 4766.611111111111 | 0.9895507756184765 | 4816.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45407.5 | 44925.5 | - | 5342.058823529412 | 1.0107288733570021 | 5285.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7891.5 | 14541.5 | - | 928.4117647058823 | 0.542688168345769 | 1710.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 09:23:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789435227233-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.0秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:816 / P3:512 | P2:913 / P3:753 | 108.337 | 816 | 913 | 0.984 | 0.964 | 236.2941176470588 | 0.7981323266441486 | 296.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 816 > B上限 220；P3RAW滚动10秒波动 512 > B上限 220 |
| 2 | 1 | 不合格 | P2:2656 / P3:352 | P2:3391 / P3:513 | 233.91 | 2656 | 3391 | 1.593 | 0.944 | 108.71428571428571 | 0.7391219891219891 | 147.0857142857143 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2656 > B上限 220；P2RAW绝对值 3391 > B上限 1100；P3RAW滚动10秒波动 352 > B上限 220 |
| 3 | 1 | 不合格 | P2:160 / P3:296 | P2:513 / P3:369 | 55.724 | 286 | 513 | 1.003 | 0.97 | 261.3125 | 0.7346687752591812 | 355.6875 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 296 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:561 | 65.266 | 215 | 561 | 1.035 | 0.958 | 323.88235294117646 | 0.847990143231172 | 381.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:1032 / P3:168 | P2:1537 / P3:369 | 145.701 | 1203.5 | 1537 | 0.946 | 0.921 | 289.52941176470586 | 0.8940962761126249 | 323.8235294117647 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1032 > B上限 220；P2RAW绝对值 1537 > B上限 1100 |
| 6 | 1 | 不合格 | P2:256 / P3:184 | P2:289 / P3:289 | 71.785 | 259.5 | 289 | 1.413 | 0.959 | 261.8235294117647 | 0.7910076417273858 | 331 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:21:31 | 窗口结束：2026-09-15 09:21:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 732 | 816 | 913 | 512 | 753 | 不合格 | 噪声波动值超过上限 |
| 2 | 760 | 2656 | 3391 | 352 | 513 | 不合格 | 噪声波动值超过上限 |
| 3 | 748 | 160 | 513 | 296 | 369 | 不合格 | 噪声波动值超过上限 |
| 4 | 756 | 168 | 417 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 752 | 1032 | 1537 | 168 | 369 | 不合格 | 噪声波动值超过上限 |
| 6 | 732 | 256 | 289 | 184 | 289 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 816 | 816 | 816 | 913 |
| 1 | P3 | 512 | 512 | 512 | 753 |
| 2 | P2 | 2656 | 2656 | 2656 | 3391 |
| 2 | P3 | 352 | 352 | 352 | 513 |
| 3 | P2 | 152 | 160 | 176 | 513 |
| 3 | P3 | 296 | 296 | 296 | 369 |
| 4 | P2 | 136 | 168 | 168 | 417 |
| 4 | P3 | 136 | 160 | 168 | 561 |
| 5 | P2 | 1032 | 1032 | 1152 | 1537 |
| 5 | P3 | 160 | 168 | 168 | 369 |
| 6 | P2 | 256 | 256 | 256 | 289 |
| 6 | P3 | 152 | 184 | 192 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 3 | 模式切换成功 | 2026-09-15 09:22:57 | 2026-09-15 09:22:57 | 2026-09-15 09:22:57 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:22:17 | 2026-09-15 09:22:17 | 2026-09-15 09:22:17 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:16 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:21 | 2026-09-15 09:22:22 | 2026-09-15 09:22:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.297 | 0.976 | 236.2941176470588 | 0.7981323266441486 | 296.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.99 | 0.961 | 4627.235294117647 | 1.0143912723896475 | 4561.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.993 | 0.955 | 4895.882352941177 | 1.017469224092615 | 4811.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.611 | 0.952 | 108.71428571428571 | 0.7391219891219891 | 147.0857142857143 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.346 | 0.917 | 642.8974358974359 | 0.6019494394161284 | 1068.025641025641 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.737 | 0.967 | 813.4242424242424 | 0.597866274667023 | 1360.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.364 | 0.967 | 261.3125 | 0.7346687752591812 | 355.6875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 92 | 1.002 | 0.967 | 4246.736842105263 | 0.9983049798948345 | 4253.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.008 | 0.973 | 4499.0526315789475 | 0.9968397607080802 | 4513.315789473684 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.198 | 0.975 | 323.88235294117646 | 0.847990143231172 | 381.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.027 | 0.934 | 1.3980741717170093 | 1.0769745151942938 | 1.29814972591509 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.979 | 0.965 | 122.07680722891567 | 0.9673488871651054 | 126.19728915662651 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.127 | 0.944 | 289.52941176470586 | 0.8940962761126249 | 323.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.952 | 0.864 | 5116.117647058823 | 1.0023510429872076 | 5104.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.967 | 0.955 | 5266.625 | 1.057090886282381 | 4982.1875 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.27 | 0.976 | 261.8235294117647 | 0.7910076417273858 | 331 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.328 | 0.927 | 1472.4117647058824 | 0.7041266983600101 | 2091.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.814 | 0.975 | 1754.0625 | 0.7009941053052253 | 2502.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2008.5 | 2516.5 | - | 236.2941176470588 | 0.7981323266441486 | 296.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 1902.5 | 2574 | - | 108.71428571428571 | 0.7391219891219891 | 147.0857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2090.5 | 2845.5 | - | 261.3125 | 0.7346687752591812 | 355.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2753 | 3246.5 | - | 323.88235294117646 | 0.847990143231172 | 381.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2461 | 2752.5 | - | 289.52941176470586 | 0.8940962761126249 | 323.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2225.5 | 2813.5 | - | 261.8235294117647 | 0.7910076417273858 | 331 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39331.5 | 38773.5 | - | 4627.235294117647 | 1.0143912723896475 | 4561.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19.5 | 12536.5 | 20826.5 | - | 642.8974358974359 | 0.6019494394161284 | 1068.025641025641 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 40344 | 40412.5 | - | 4246.736842105263 | 0.9983049798948345 | 4253.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31103.5 | 43485 | 40377 | - | 1.3980741717170093 | 1.0769745151942938 | 1.29814972591509 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43487 | 43385 | - | 5116.117647058823 | 1.0023510429872076 | 5104.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12515.5 | 17774.5 | - | 1472.4117647058824 | 0.7041266983600101 | 2091.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

