================================================================================================
完成时间：2026-09-15 09:26:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789435447104-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:536 / P3:312 | P2:689 / P3:593 | 80.801 | 521.5 | 689 | 0.997 | 0.965 | 268.3529411764706 | 0.7870945479641132 | 340.94117647058823 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 536 > B上限 220；P3RAW滚动10秒波动 312 > B上限 220 |
| 2 | 1 | 不合格 | P2:1704 / P3:400 | P2:1761 / P3:481 | 187.667 | 1704 | 1761 | 1.687 | 0.924 | 204.63636363636363 | 1.1597114889232354 | 176.45454545454547 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1704 > B上限 220；P2RAW绝对值 1761 > B上限 1100；P3RAW滚动10秒波动 400 > B上限 220 |
| 3 | 1 | 不合格 | P2:176 / P3:280 | P2:465 / P3:337 | 57.834 | 274 | 465 | 0.925 | 0.955 | 279.11764705882354 | 0.7550922978994271 | 369.6470588235294 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 280 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:385 / P3:513 | 49.886 | 169.5 | 513 | 0.919 | 0.961 | 356.29411764705884 | 0.8421857619577308 | 423.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:1112 / P3:176 | P2:1153 / P3:369 | 119.416 | 1112 | 1153 | 0.952 | 0.907 | 338.4117647058824 | 0.9110055423594616 | 371.47058823529414 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1112 > B上限 220；P2RAW绝对值 1153 > B上限 1100 |
| 6 | 1 | 不合格 | P2:256 / P3:168 | P2:289 / P3:257 | 56.076 | 256 | 289 | 1.442 | 0.952 | 286.11764705882354 | 0.7990800065713817 | 358.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:25:10 | 窗口结束：2026-09-15 09:25:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 684 | 536 | 689 | 312 | 593 | 不合格 | 噪声波动值超过上限 |
| 2 | 684 | 1704 | 1761 | 400 | 481 | 不合格 | 噪声波动值超过上限 |
| 3 | 684 | 176 | 465 | 280 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 692 | 176 | 385 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 700 | 1112 | 1153 | 176 | 369 | 不合格 | 噪声波动值超过上限 |
| 6 | 692 | 256 | 289 | 168 | 257 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 448 | 536 | 536 | 689 |
| 1 | P3 | 272 | 312 | 312 | 593 |
| 2 | P2 | 1432 | 1704 | 1704 | 1761 |
| 2 | P3 | 232 | 400 | 400 | 481 |
| 3 | P2 | 168 | 176 | 176 | 465 |
| 3 | P3 | 280 | 280 | 280 | 337 |
| 4 | P2 | 160 | 176 | 176 | 385 |
| 4 | P3 | 160 | 160 | 160 | 513 |
| 5 | P2 | 896 | 1112 | 1112 | 1153 |
| 5 | P3 | 128 | 176 | 176 | 369 |
| 6 | P2 | 200 | 256 | 256 | 289 |
| 6 | P3 | 152 | 168 | 168 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | 2026-09-15 09:26:36 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.208 | 0.981 | 268.3529411764706 | 0.7870945479641132 | 340.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.997 | 0.944 | 4849.882352941177 | 0.9669958480917642 | 5015.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.88 | 0.969 | 4849.882352941177 | 1.0154319847281237 | 4776.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.342 | 0.929 | 204.63636363636363 | 1.1597114889232354 | 176.45454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.687 | 0.884 | 823.2424242424242 | 0.5929070274989088 | 1388.4848484848485 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.248 | 0.96 | 848.96875 | 0.5929070274989088 | 1431.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 1.237 | 0.969 | 279.11764705882354 | 0.7550922978994271 | 369.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.925 | 0.919 | 4821.894736842105 | 1.0289077064755958 | 4686.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.119 | 0.977 | 4788.64705882353 | 0.9880449558209535 | 4846.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.198 | 0.974 | 356.29411764705884 | 0.8421857619577308 | 423.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.919 | 0.943 | 5357.529411764706 | 1.047367150036224 | 5115.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.014 | 0.97 | 5059.5625 | 0.9606384241129702 | 5266.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.09 | 0.93 | 338.4117647058824 | 0.9110055423594616 | 371.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.952 | 0.846 | 5372.705882352941 | 1.0163463785371716 | 5286.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.442 | 0.94 | 4933.705882352941 | 1.0640001014867813 | 4636.941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 1.255 | 0.964 | 286.11764705882354 | 0.7990800065713817 | 358.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.442 | 0.916 | 1663.1176470588234 | 0.6934926046751207 | 2398.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.361 | 0.974 | 1767.0625 | 0.6934926046751207 | 2548.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2281 | 2898 | - | 268.3529411764706 | 0.7870945479641132 | 340.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 3376.5 | 2911.5 | - | 204.63636363636363 | 1.1597114889232354 | 176.45454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2372.5 | 3142 | - | 279.11764705882354 | 0.7550922978994271 | 369.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3028.5 | 3596 | - | 356.29411764705884 | 0.8421857619577308 | 423.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2876.5 | 3157.5 | - | 338.4117647058824 | 0.9110055423594616 | 371.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2432 | 3043.5 | - | 286.11764705882354 | 0.7990800065713817 | 358.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41224 | 42631 | - | 4849.882352941177 | 0.9669958480917642 | 5015.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13583.5 | 22910 | - | 823.2424242424242 | 0.5929070274989088 | 1388.4848484848485 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45808 | 44521 | - | 4821.894736842105 | 1.0289077064755958 | 4686.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45539 | 43479.5 | - | 5357.529411764706 | 1.047367150036224 | 5115.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45668 | 44933.5 | - | 5372.705882352941 | 1.0163463785371716 | 5286.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14136.5 | 20384.5 | - | 1663.1176470588234 | 0.6934926046751207 | 2398.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

