================================================================================================
完成时间：2026-09-15 09:36:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789436042349-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:528 / P3:304 | P2:785 / P3:641 | 94.521 | 568 | 785 | 0.985 | 0.963 | 234.11764705882354 | 0.801449859041482 | 292.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 528 > B上限 220；P3RAW滚动10秒波动 304 > B上限 220 |
| 2 | 1 | 不合格 | P2:2160 / P3:304 | P2:2785 / P3:545 | 241.534 | 2142.5 | 2785 | 1.669 | 0.92 | 126.39393939393939 | 0.8387291373416449 | 150.6969696969697 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2160 > B上限 220；P2RAW绝对值 2785 > B上限 1100；P3RAW滚动10秒波动 304 > B上限 220 |
| 3 | 1 | A类合格 | P2:152 / P3:184 | P2:497 / P3:369 | 74.334 | 226 | 497 | 1.013 | 0.95 | 252.9375 | 0.733949945593036 | 344.625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:417 / P3:561 | 68.359 | 203 | 561 | 1.034 | 0.956 | 309.7647058823529 | 0.8507269789983845 | 364.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:1176 / P3:160 | P2:1585 / P3:385 | 148.571 | 1175 | 1585 | 1.062 | 0.889 | 295.11764705882354 | 0.9200440124701998 | 320.7647058823529 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1176 > B上限 220；P2RAW绝对值 1585 > B上限 1100 |
| 6 | 1 | 不合格 | P2:328 / P3:224 | P2:497 / P3:369 | 79.584 | 352.5 | 497 | 1.415 | 0.954 | 247 | 0.8120286211564495 | 304.1764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 328 > B上限 220；P3RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:35:04 | 窗口结束：2026-09-15 09:35:24 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 700 | 528 | 785 | 304 | 641 | 不合格 | 噪声波动值超过上限 |
| 2 | 700 | 2160 | 2785 | 304 | 545 | 不合格 | 噪声波动值超过上限 |
| 3 | 712 | 152 | 497 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 720 | 176 | 417 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 700 | 1176 | 1585 | 160 | 385 | 不合格 | 噪声波动值超过上限 |
| 6 | 704 | 328 | 497 | 224 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 360 | 528 | 528 | 785 |
| 1 | P3 | 224 | 304 | 304 | 641 |
| 2 | P2 | 1264 | 2160 | 2160 | 2785 |
| 2 | P3 | 224 | 304 | 304 | 545 |
| 3 | P2 | 144 | 152 | 160 | 497 |
| 3 | P3 | 144 | 184 | 184 | 369 |
| 4 | P2 | 136 | 176 | 176 | 417 |
| 4 | P3 | 152 | 168 | 168 | 561 |
| 5 | P2 | 784 | 1176 | 1176 | 1585 |
| 5 | P3 | 144 | 160 | 168 | 385 |
| 6 | P2 | 200 | 328 | 328 | 497 |
| 6 | P3 | 144 | 224 | 224 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:35:49 | 2026-09-15 09:35:49 | 2026-09-15 09:35:49 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:50 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 2026-09-15 09:35:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.255 | 0.973 | 234.11764705882354 | 0.801449859041482 | 292.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.991 | 0.944 | 4605.823529411765 | 0.9859969021923914 | 4671.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.986 | 0.97 | 5171.25 | 1.014953202242367 | 5095.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.367 | 0.895 | 126.39393939393939 | 0.8387291373416449 | 150.6969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.455 | 0.916 | 0.508407935141107 | 0.7122501934720262 | 0.7138052608490796 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 2.751 | 0.947 | 11.020433694745622 | 0.5989936308619869 | 18.398248540450375 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.34 | 0.96 | 252.9375 | 0.733949945593036 | 344.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.009 | 0.911 | 4614.368421052632 | 1.0643543922692178 | 4335.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.985 | 0.979 | 5110.875 | 0.987382122459822 | 5176.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.173 | 0.966 | 309.7647058823529 | 0.8507269789983845 | 364.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.025 | 0.923 | 4594.368421052632 | 1.0978318283572703 | 4184.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.978 | 0.974 | 5083.9375 | 0.9671485981975126 | 5256.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.083 | 0.898 | 295.11764705882354 | 0.9200440124701998 | 320.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 1.076 | 0.842 | 5091.235294117647 | 1.0025483314220847 | 5078.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.959 | 0.929 | 5238.625 | 1.0499561568332707 | 4989.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.259 | 0.967 | 247 | 0.8120286211564495 | 304.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.385 | 0.942 | 1458.9411764705883 | 0.7050830111439618 | 2069.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.842 | 0.954 | 1628.2941176470588 | 0.7001289930950755 | 2325.705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1990 | 2483 | - | 234.11764705882354 | 0.801449859041482 | 292.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2085.5 | 2486.5 | - | 126.39393939393939 | 0.8387291373416449 | 150.6969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2023.5 | 2757 | - | 252.9375 | 0.733949945593036 | 344.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2633 | 3095 | - | 309.7647058823529 | 0.8507269789983845 | 364.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2508.5 | 2726.5 | - | 295.11764705882354 | 0.9200440124701998 | 320.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2099.5 | 2585.5 | - | 247 | 0.8120286211564495 | 304.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41370 | 41651.5 | - | 4867.058823529412 | 0.9932415399205311 | 4900.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 30774.5 | 15646 | 22059.5 | - | 0.508407935141107 | 0.7092635825834674 | 0.716810996116915 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45779.5 | 43327 | - | 4818.894736842105 | 1.05660442680084 | 4560.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45548.5 | 42053 | - | 4794.578947368421 | 1.083121299312772 | 4426.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45376 | 44832 | - | 5338.35294117647 | 1.0121341898643825 | 5274.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13691.5 | 19576.5 | - | 1610.764705882353 | 0.6993844660690113 | 2303.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

