================================================================================================
完成时间：2026-09-15 09:39:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789436205827-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:1664 / P3:960 | P2:1873 / P3:1281 | 158.128 | 1675.5 | 1873 | 0.99 | 0.966 | 276.2352941176471 | 0.816695652173913 | 338.2352941176471 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1664 > B上限 220；P2RAW绝对值 1873 > B上限 1100；P3RAW滚动10秒波动 960 > B上限 220；P3RAW绝对值 1281 > B上限 1100 |
| 2 | 1 | 不合格 | P2:5928 / P3:728 | P2:6161 / P3:929 | 410.78 | 5914.5 | 6161 | 1.245 | 0.916 | 186.72727272727272 | 1.0499233259499063 | 177.84848484848484 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 5928 > B上限 220；P2RAW绝对值 6161 > B上限 1100；P3RAW滚动10秒波动 728 > B上限 220 |
| 3 | 1 | 不合格 | P2:208 / P3:504 | P2:481 / P3:703 | 84.388 | 487 | 703 | 0.913 | 0.941 | 250.73684210526315 | 0.7553511970826067 | 331.94736842105266 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 504 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:513 | 68.313 | 204.5 | 513 | 0.931 | 0.955 | 324.2631578947368 | 0.8486225895316805 | 382.10526315789474 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:2968 / P3:216 | P2:3249 / P3:417 | 228.009 | 2967 | 3249 | 0.994 | 0.923 | 368.2352941176471 | 0.9613022113022113 | 383.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2968 > B上限 220；P2RAW绝对值 3249 > B上限 1100 |
| 6 | 1 | 不合格 | P2:496 / P3:272 | P2:543 / P3:289 | 68.08 | 493 | 543 | 1.292 | 0.963 | 306.1666666666667 | 0.8538890610474125 | 358.55555555555554 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 496 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 09:37:47 | 窗口结束：2026-09-15 09:38:07 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 1664 | 1873 | 960 | 1281 | 不合格 | 噪声波动值超过上限 |
| 2 | 744 | 5928 | 6161 | 728 | 929 | 不合格 | 噪声波动值超过上限 |
| 3 | 708 | 208 | 481 | 504 | 703 | 不合格 | 噪声波动值超过上限 |
| 4 | 716 | 168 | 353 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 728 | 2968 | 3249 | 216 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 720 | 496 | 543 | 272 | 289 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 1160 | 1664 | 1664 | 1873 |
| 1 | P3 | 712 | 960 | 960 | 1281 |
| 2 | P2 | 3976 | 5928 | 5928 | 6161 |
| 2 | P3 | 408 | 728 | 728 | 929 |
| 3 | P2 | 152 | 208 | 208 | 481 |
| 3 | P3 | 488 | 504 | 544 | 703 |
| 4 | P2 | 136 | 168 | 176 | 353 |
| 4 | P3 | 136 | 160 | 168 | 513 |
| 5 | P2 | 2064 | 2968 | 2968 | 3249 |
| 5 | P3 | 168 | 216 | 216 | 417 |
| 6 | P2 | 384 | 496 | 496 | 543 |
| 6 | P3 | 232 | 272 | 272 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:33 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 2026-09-15 09:38:38 | 1 | - |
| 6 | 模式切换成功 | 2026-09-15 09:39:14 | 2026-09-15 09:39:14 | 2026-09-15 09:39:14 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.271 | 0.981 | 276.2352941176471 | 0.816695652173913 | 338.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.99 | 0.941 | 4650.058823529412 | 0.9489915966386555 | 4900 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.863 | 0.976 | 4906.705882352941 | 1.0288625206601376 | 4769.058823529412 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.91 | 0.925 | 186.72727272727272 | 1.0499233259499063 | 177.84848484848484 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.307 | 0.882 | 683.1666666666666 | 0.607709414381023 | 1124.1666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.208 | 0.943 | 775.7647058823529 | 0.6062194028821624 | 1279.6764705882354 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.303 | 0.945 | 250.73684210526315 | 0.7553511970826067 | 331.94736842105266 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.913 | 0.894 | 5159.058823529412 | 1.0402191832813446 | 4959.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.971 | 0.98 | 4777.470588235294 | 0.9871526849308409 | 4839.64705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.241 | 0.95 | 324.2631578947368 | 0.8486225895316805 | 382.10526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.931 | 0.936 | 5088.35294117647 | 1.0615305321028863 | 4793.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.897 | 0.975 | 5081.75 | 0.9662614234613236 | 5259.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.048 | 0.908 | 368.2352941176471 | 0.9613022113022113 | 383.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.994 | 0.902 | 4592.526315789473 | 1.0057283802630215 | 4566.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.849 | 0.956 | 5251.1875 | 1.0636258909017255 | 4937.0625 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.22 | 0.948 | 306.1666666666667 | 0.8538890610474125 | 358.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.3 | 0.971 | 1457.3529411764705 | 0.6946586289078929 | 2097.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.386 | 0.972 | 1636.4705882352941 | 0.6968588748058715 | 2348.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2348 | 2875 | - | 276.2352941176471 | 0.816695652173913 | 338.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 3081 | 2934.5 | - | 186.72727272727272 | 1.0499233259499063 | 177.84848484848484 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2382 | 3153.5 | - | 250.73684210526315 | 0.7553511970826067 | 331.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3080.5 | 3630 | - | 324.2631578947368 | 0.8486225895316805 | 382.10526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3130 | 3256 | - | 368.2352941176471 | 0.9613022113022113 | 383.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2755.5 | 3227 | - | 306.1666666666667 | 0.8538890610474125 | 358.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39525.5 | 41650 | - | 4650.058823529412 | 0.9489915966386555 | 4900 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12297 | 20235 | - | 683.1666666666666 | 0.607709414381023 | 1124.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43852 | 42156.5 | - | 5159.058823529412 | 1.0402191832813446 | 4959.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43251 | 40744 | - | 5088.35294117647 | 1.0615305321028863 | 4793.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43629 | 43380.5 | - | 4592.526315789473 | 1.0057283802630215 | 4566.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12387.5 | 17832.5 | - | 1457.3529411764705 | 0.6946586289078929 | 2097.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

