================================================================================================
完成时间：2026-09-15 09:48:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789436778077-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.0秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:664 / P3:728 | P2:927 / P3:943 | 82.011 | 720 | 943 | 1.034 | 0.946 | 333.5625 | 0.8043707611152977 | 414.6875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 664 > B上限 220；P3RAW滚动10秒波动 728 > B上限 220 |
| 2 | 1 | 不合格 | P2:1488 / P3:240 | P2:1551 / P3:401 | 186.385 | 1479.5 | 1551 | 1.204 | 0.94 | 312.05882352941177 | 0.8673969914977109 | 359.7647058823529 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1488 > B上限 220；P2RAW绝对值 1551 > B上限 1100；P3RAW滚动10秒波动 240 > B上限 220 |
| 3 | 1 | 不合格 | P2:240 / P3:272 | P2:287 / P3:351 | 58.485 | 258.5 | 351 | 1.029 | 0.956 | 280.1764705882353 | 0.7181845597104946 | 390.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:144 | P2:241 / P3:385 | 56.48 | 174.5 | 385 | 0.987 | 0.952 | 337.7647058823529 | 0.8222826865244165 | 410.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:384 / P3:176 | P2:545 / P3:353 | 68.718 | 415 | 545 | 1.048 | 0.925 | 146.0909090909091 | 0.7512856474988312 | 194.45454545454547 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 384 > B上限 220 |
| 6 | 1 | A类合格 | P2:152 / P3:192 | P2:433 / P3:321 | 57.764 | 220 | 433 | 1.252 | 0.976 | 307.5882352941176 | 0.8129664179104478 | 378.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 09:47:17 | 窗口结束：2026-09-15 09:47:37 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 668 | 664 | 927 | 728 | 943 | 不合格 | 噪声波动值超过上限 |
| 2 | 668 | 1488 | 1551 | 240 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 660 | 240 | 287 | 272 | 351 | 不合格 | 噪声波动值超过上限 |
| 4 | 660 | 168 | 241 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 672 | 384 | 545 | 176 | 353 | 不合格 | 噪声波动值超过上限 |
| 6 | 664 | 152 | 433 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 664 | 664 | 688 | 927 |
| 1 | P3 | 728 | 728 | 736 | 943 |
| 2 | P2 | 1272 | 1488 | 1488 | 1551 |
| 2 | P3 | 240 | 240 | 296 | 401 |
| 3 | P2 | 240 | 240 | 240 | 287 |
| 3 | P3 | 272 | 272 | 280 | 351 |
| 4 | P2 | 168 | 168 | 168 | 241 |
| 4 | P3 | 144 | 144 | 144 | 385 |
| 5 | P2 | 336 | 384 | 384 | 545 |
| 5 | P3 | 168 | 176 | 176 | 353 |
| 6 | P2 | 144 | 152 | 152 | 433 |
| 6 | P3 | 152 | 192 | 192 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 2026-09-15 09:48:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:02 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 2026-09-15 09:48:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.233 | 0.972 | 333.5625 | 0.8043707611152977 | 414.6875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.034 | 0.92 | 5282.705882352941 | 1.0767459984413406 | 4906.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.983 | 0.943 | 5035.75 | 0.9660332114381632 | 5212.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.214 | 0.933 | 312.05882352941177 | 0.8673969914977109 | 359.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.239 | 0.927 | 1733.8235294117646 | 0.7963633416189344 | 2177.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.022 | 0.956 | 1820 | 0.7933943636690002 | 2293.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.392 | 0.959 | 280.1764705882353 | 0.7181845597104946 | 390.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.029 | 0.911 | 5357.235294117647 | 1.092316733832278 | 4904.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.978 | 0.985 | 5055.3125 | 0.9701232968720015 | 5211 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.259 | 0.958 | 337.7647058823529 | 0.8222826865244165 | 410.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.987 | 0.907 | 4539.684210526316 | 0.9400366188587123 | 4829.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.004 | 0.985 | 5186.5625 | 1.013854442829043 | 5115.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.387 | 0.93 | 146.0909090909091 | 0.7512856474988312 | 194.45454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.048 | 0.887 | 2594.9142857142856 | 1.0100199063622513 | 2569.1714285714284 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.029 | 0.954 | 2462 | 1.0158924663957487 | 2423.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.294 | 0.986 | 307.5882352941176 | 0.8129664179104478 | 378.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.283 | 0.978 | 1526.6470588235295 | 0.756382606668221 | 2018.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.22 | 0.964 | 1698 | 0.7478734825336526 | 2270.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2668.5 | 3317.5 | - | 333.5625 | 0.8043707611152977 | 414.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2652.5 | 3058 | - | 312.05882352941177 | 0.8673969914977109 | 359.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2381.5 | 3316 | - | 280.1764705882353 | 0.7181845597104946 | 390.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2871 | 3491.5 | - | 337.7647058823529 | 0.8222826865244165 | 410.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 2410.5 | 3208.5 | - | 146.0909090909091 | 0.7512856474988312 | 194.45454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2614.5 | 3216 | - | 307.5882352941176 | 0.8129664179104478 | 378.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44903 | 41702.5 | - | 5282.705882352941 | 1.0767459984413406 | 4906.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14737.5 | 18506 | - | 1733.8235294117646 | 0.7963633416189344 | 2177.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45536.5 | 41688 | - | 5357.235294117647 | 1.092316733832278 | 4904.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43127 | 45878 | - | 4539.684210526316 | 0.9400366188587123 | 4829.263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 45411 | 44960.5 | - | 2594.9142857142856 | 1.0100199063622513 | 2569.1714285714284 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12976.5 | 17156 | - | 1526.6470588235295 | 0.756382606668221 | 2018.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

