================================================================================================
完成时间：2026-09-15 11:56:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789444412120-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:344 / P3:160 | P2:641 / P3:369 | 1872.052 | 4638.5 | 641 | 0.966 | 0.931 | 252.1764705882353 | 0.8151739874500855 | 309.3529411764706 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 344 > B上限 220 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:497 / P3:353 | 2133.793 | 4568.5 | 497 | 0.939 | 0.953 | 224.8235294117647 | 0.7522141310765598 | 298.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:273 / P3:289 | 2361.623 | 5280.5 | 289 | 0.93 | 0.952 | 289.0625 | 0.7795381763020395 | 370.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:369 / P3:529 | 1354.501 | 3426 | 529 | 1.504 | 0.955 | 243.11764705882354 | 0.8583592938733126 | 283.2352941176471 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 11:54:34 | 窗口结束：2026-09-15 11:54:54 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 608 | 344 | 641 | 160 | 369 | 不合格 | 噪声波动值超过上限 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 620 | 168 | 497 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 636 | 160 | 273 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 604 | 160 | 369 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 240 | 344 | 344 | 641 |
| 1 | P3 | 160 | 160 | 160 | 369 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 168 | 168 | 168 | 497 |
| 3 | P3 | 160 | 168 | 168 | 353 |
| 4 | P2 | 160 | 160 | 160 | 273 |
| 4 | P3 | 168 | 168 | 168 | 289 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 160 | 160 | 369 |
| 6 | P3 | 160 | 160 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 11:56:00 | 2026-09-15 11:56:00 | 2026-09-15 11:56:00 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:25 | 2026-09-15 11:55:25 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | 2026-09-15 11:56:03 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:19 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 2026-09-15 11:55:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.201 | 0.918 | 252.1764705882353 | 0.8151739874500855 | 309.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.98 | 0.914 | 3959.235294117647 | 1.029174758023823 | 3847 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 236 | 0.979 | 0.955 | 4019.3529411764707 | 1.0448019082860593 | 3847 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 216 | 1.343 | 0.964 | 224.8235294117647 | 0.7522141310765598 | 298.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 300 | 0.932 | 0.952 | 5141 | 1.0879610611096588 | 4725.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 236 | 0.993 | 0.942 | 4776.058823529412 | 0.9871249331323251 | 4838.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.283 | 0.977 | 289.0625 | 0.7795381763020395 | 370.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 300 | 0.918 | 0.933 | 5108.176470588235 | 1.0988383863946956 | 4648.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 228 | 1.01 | 0.948 | 5110 | 0.9779787323118144 | 5225.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 212 | 1.165 | 0.944 | 243.11764705882354 | 0.8583592938733126 | 283.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 300 | 1.439 | 0.953 | 1401.5294117647059 | 0.6706826178747362 | 2089.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 236 | 2.094 | 0.966 | 1614.5 | 0.6533791987049777 | 2471 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2143.5 | 2629.5 | - | 252.1764705882353 | 0.8151739874500855 | 309.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1911 | 2540.5 | - | 224.8235294117647 | 0.7522141310765598 | 298.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2312.5 | 2966.5 | - | 289.0625 | 0.7795381763020395 | 370.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2066.5 | 2407.5 | - | 243.11764705882354 | 0.8583592938733126 | 283.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33653.5 | 32699.5 | - | 3959.235294117647 | 1.029174758023823 | 3847 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43698.5 | 40165.5 | - | 5141 | 1.0879610611096588 | 4725.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43419.5 | 39514 | - | 5108.176470588235 | 1.0988383863946956 | 4648.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11913 | 17762.5 | - | 1401.5294117647059 | 0.6706826178747362 | 2089.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

