================================================================================================
完成时间：2026-09-15 12:02:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789444771828-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_INTERNAL_STATE_NOT_SET；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_INTERNAL_STATE_NOT_SET；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:520 / P3:160 | P2:721 / P3:369 | 2092.929 | 4540.5 | 721 | 0.953 | 0.92 | 292.125 | 0.8535427319211103 | 342.25 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 520 > B上限 220 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:497 / P3:369 | 1709.304 | 4020 | 497 | 0.935 | 0.957 | 249.76470588235293 | 0.755112929041437 | 330.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:241 / P3:257 | 2354.918 | 4978.5 | 257 | 0.903 | 0.943 | 261.63157894736844 | 0.7797647058823529 | 335.5263157894737 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:369 / P3:529 | 1925.449 | 4750.5 | 529 | 1.508 | 0.965 | 253 | 0.8688888888888889 | 291.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 12:00:33 | 窗口结束：2026-09-15 12:00:53 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 520 | 721 | 160 | 369 | 不合格 | 噪声波动值超过上限 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 652 | 192 | 497 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 612 | 152 | 241 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 628 | 168 | 369 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 352 | 520 | 520 | 721 |
| 1 | P3 | 160 | 160 | 160 | 369 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 192 | 192 | 192 | 497 |
| 3 | P3 | 192 | 192 | 192 | 369 |
| 4 | P2 | 144 | 152 | 152 | 241 |
| 4 | P3 | 136 | 160 | 160 | 257 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 160 | 168 | 168 | 369 |
| 6 | P3 | 168 | 168 | 168 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |
| 2 | 模式切换成功 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |
| 5 | 模式切换成功 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | 2026-09-15 12:01:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:19 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 2026-09-15 12:01:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.197 | 0.924 | 292.125 | 0.8535427319211103 | 342.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 276 | 0.961 | 0.891 | 4701.235294117647 | 1.0277906378600823 | 4574.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 0.988 | 0.946 | 5292.625 | 1.0492522333874386 | 5044.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 200 | 1.324 | 0.971 | 249.76470588235293 | 0.755112929041437 | 330.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 284 | 0.928 | 0.941 | 5102.058823529412 | 1.0535041904530549 | 4842.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 0.98 | 0.959 | 5087.3125 | 0.9870490511125932 | 5154.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.282 | 0.954 | 261.63157894736844 | 0.7797647058823529 | 335.5263157894737 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 272 | 0.889 | 0.911 | 4590.105263157895 | 1.1083406407665815 | 4141.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 1.002 | 0.967 | 4752.294117647059 | 0.9705317027462098 | 4896.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 212 | 1.151 | 0.963 | 253 | 0.8688888888888889 | 291.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 268 | 1.478 | 0.963 | 1241.3157894736842 | 0.6724354222500998 | 1846 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 212 | 2.091 | 0.969 | 1507.8823529411766 | 0.6511545202834862 | 2315.705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2337 | 2738 | - | 292.125 | 0.8535427319211103 | 342.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2123 | 2811.5 | - | 249.76470588235293 | 0.755112929041437 | 330.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 2485.5 | 3187.5 | - | 261.63157894736844 | 0.7797647058823529 | 335.5263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2150.5 | 2475 | - | 253 | 0.8688888888888889 | 291.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42341 | 40778 | - | 4981.294117647059 | 1.0383294913924175 | 4797.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45214.5 | 43189.5 | - | 5319.35294117647 | 1.0468863959990276 | 5081.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45471 | 41621 | - | 4786.421052631579 | 1.0925013815141396 | 4381.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12817 | 19683.5 | - | 1349.157894736842 | 0.6511545202834862 | 2071.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |

