================================================================================================
完成时间：2026-09-15 15:13:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789456263678-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:417 / P3:241 | 52.77 | 165 | 417 | 0.972 | 0.947 | 202.7058823529412 | 0.7697118606209515 | 263.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:449 | 68.47 | 230.5 | 497 | 1.476 | 0.943 | 77.72727272727273 | 0.6464213709677419 | 120.24242424242425 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:161 / P3:177 | 51.153 | 166 | 177 | 1.002 | 0.963 | 181.05882352941177 | 0.6965376782077393 | 259.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:152 | P2:417 / P3:289 | 52.174 | 161.5 | 417 | 1.01 | 0.942 | 297.94117647058823 | 0.8985275855951748 | 331.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:225 / P3:353 | 51.756 | 158 | 353 | 1.04 | 0.961 | 210.52941176470588 | 0.8284722222222223 | 254.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:321 / P3:465 | 48.659 | 157 | 465 | 1.326 | 0.957 | 215.23529411764707 | 0.8426992169507139 | 255.41176470588235 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 15:12:05 | 窗口结束：2026-09-15 15:12:25 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 168 | 417 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 176 | 497 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 768 | 152 | 161 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 176 | 417 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 152 | 225 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 152 | 321 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 417 |
| 1 | P3 | 152 | 152 | 152 | 241 |
| 2 | P2 | 160 | 176 | 192 | 497 |
| 2 | P3 | 152 | 168 | 192 | 449 |
| 3 | P2 | 128 | 152 | 152 | 161 |
| 3 | P3 | 128 | 160 | 160 | 177 |
| 4 | P2 | 160 | 176 | 176 | 417 |
| 4 | P3 | 152 | 152 | 152 | 289 |
| 5 | P2 | 152 | 152 | 152 | 225 |
| 5 | P3 | 144 | 152 | 152 | 353 |
| 6 | P2 | 136 | 152 | 160 | 321 |
| 6 | P3 | 128 | 152 | 160 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 4 | 模式切换成功 | 2026-09-15 15:13:32 | 2026-09-15 15:13:32 | 2026-09-15 15:13:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:51 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 2026-09-15 15:12:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.224 | 0.962 | 202.7058823529412 | 0.7697118606209515 | 263.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.972 | 0.904 | 4760.789473684211 | 1.1087753275885317 | 4293.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.056 | 0.97 | 5032.125 | 0.9869209742464544 | 5098.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.547 | 0.948 | 77.72727272727273 | 0.6464213709677419 | 120.24242424242425 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.559 | 0.916 | 755.1764705882352 | 0.6100261344737468 | 1237.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.213 | 0.969 | 778.060606060606 | 0.6100261344737468 | 1275.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.422 | 0.983 | 181.05882352941177 | 0.6965376782077393 | 259.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.002 | 0.962 | 5312.058823529412 | 1.0261115593077823 | 5176.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.791 | 0.946 | 5037.4375 | 0.9694837374903772 | 5196 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.17 | 0.972 | 297.94117647058823 | 0.8985275855951748 | 331.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 92 | 1.01 | 0.897 | 4209.5 | 0.996272409916573 | 4225.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.69 | 0.94 | 3961.8823529411766 | 0.996272409916573 | 3976.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.233 | 0.976 | 210.52941176470588 | 0.8284722222222223 | 254.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.04 | 0.944 | 5271.529411764706 | 0.980846266663748 | 5374.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.893 | 0.962 | 4840.35294117647 | 1.0208547856832704 | 4741.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.229 | 0.977 | 215.23529411764707 | 0.8426992169507139 | 255.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.416 | 0.927 | 1308.421052631579 | 0.6432748538011696 | 2034 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.384 | 0.969 | 1553.75 | 0.6432748538011696 | 2415.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1723 | 2238.5 | - | 202.7058823529412 | 0.7697118606209515 | 263.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1282.5 | 1984 | - | 77.72727272727273 | 0.6464213709677419 | 120.24242424242425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1539 | 2209.5 | - | 181.05882352941177 | 0.6965376782077393 | 259.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2532.5 | 2818.5 | - | 297.94117647058823 | 0.8985275855951748 | 331.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1789.5 | 2160 | - | 210.52941176470588 | 0.8284722222222223 | 254.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1829.5 | 2171 | - | 215.23529411764707 | 0.8426992169507139 | 255.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45227.5 | 40790.5 | - | 4760.789473684211 | 1.1087753275885317 | 4293.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 12838 | 21045 | - | 755.1764705882352 | 0.6100261344737468 | 1237.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45152.5 | 44003.5 | - | 5312.058823529412 | 1.0261115593077823 | 5176.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 33676 | 33802 | - | 4209.5 | 0.996272409916573 | 4225.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44808 | 45683 | - | 5271.529411764706 | 0.980846266663748 | 5374.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12430 | 19323 | - | 1308.421052631579 | 0.6432748538011696 | 2034 | 在线、无火警、无故障、光源就绪、同步正常 |

