================================================================================================
完成时间：2026-09-15 15:17:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789456499291-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:305 | 76.392 | 244.5 | 449 | 0.888 | 0.974 | 260.88235294117646 | 0.7735914878772021 | 337.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:432 / P3:192 | P2:657 / P3:369 | 81.993 | 510.5 | 657 | 1.743 | 0.958 | 102.23529411764706 | 0.6440615156568464 | 158.73529411764707 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 432 > B上限 220 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:209 / P3:225 | 75.715 | 222 | 225 | 0.973 | 0.964 | 239.11764705882354 | 0.7198512484505047 | 332.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:144 | P2:449 / P3:337 | 130.467 | 343 | 449 | 0.981 | 0.926 | 354.52941176470586 | 0.8703249097472924 | 407.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:257 / P3:417 | 78.921 | 233 | 417 | 1.011 | 0.953 | 274.52941176470586 | 0.833541703875692 | 329.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:337 / P3:497 | 79.326 | 251.5 | 497 | 1.466 | 0.967 | 273.3529411764706 | 0.8466022955000911 | 322.88235294117646 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 15:16:01 | 窗口结束：2026-09-15 15:16:21 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 796 | 176 | 449 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 432 | 657 | 192 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 804 | 160 | 209 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 800 | 160 | 449 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 168 | 257 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 192 | 337 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 449 |
| 1 | P3 | 168 | 176 | 176 | 305 |
| 2 | P2 | 424 | 432 | 552 | 657 |
| 2 | P3 | 192 | 192 | 200 | 369 |
| 3 | P2 | 136 | 160 | 168 | 209 |
| 3 | P3 | 144 | 168 | 168 | 225 |
| 4 | P2 | 160 | 160 | 176 | 449 |
| 4 | P3 | 144 | 144 | 160 | 337 |
| 5 | P2 | 152 | 168 | 176 | 257 |
| 5 | P3 | 160 | 168 | 192 | 417 |
| 6 | P2 | 192 | 192 | 192 | 337 |
| 6 | P3 | 192 | 192 | 192 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:46 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:51 | 2026-09-15 15:16:52 | 2026-09-15 15:16:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 1.318 | 0.981 | 260.88235294117646 | 0.7735914878772021 | 337.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.888 | 0.959 | 5294.470588235294 | 1.1077661538461538 | 4779.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.922 | 0.98 | 5010.5 | 0.9866830769230769 | 5078.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.538 | 0.96 | 102.23529411764706 | 0.6440615156568464 | 158.73529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.849 | 0.942 | 530.5510204081633 | 0.6063581657881233 | 874.9795918367347 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.19 | 0.97 | 764.6176470588235 | 0.6063581657881233 | 1261 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.398 | 0.971 | 239.11764705882354 | 0.7198512484505047 | 332.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.973 | 0.946 | 1.4316496905621454 | 1.027518160366446 | 1.393308406395049 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.967 | 0.972 | 88.88320355951056 | 0.9672561765382334 | 91.89210233592881 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.162 | 0.95 | 354.52941176470586 | 0.8703249097472924 | 407.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.981 | 0.849 | 5381.64705882353 | 1.0187859823387266 | 5282.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.791 | 0.971 | 5226.1875 | 1.0643559945521428 | 4910.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 1.197 | 0.96 | 274.52941176470586 | 0.833541703875692 | 329.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.011 | 0.907 | 5289.588235294118 | 0.9888820463193085 | 5349.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.958 | 0.981 | 4853.941176470588 | 1.014308015684732 | 4785.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 1.203 | 0.985 | 273.3529411764706 | 0.8466022955000911 | 322.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.496 | 0.94 | 1493.7058823529412 | 0.6445578231292517 | 2317.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.387 | 0.972 | 1587.0625 | 0.6445578231292517 | 2462.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2217.5 | 2866.5 | - | 260.88235294117646 | 0.7735914878772021 | 337.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 1738 | 2698.5 | - | 99.31428571428572 | 0.6440615156568464 | 154.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2032.5 | 2823.5 | - | 239.11764705882354 | 0.7198512484505047 | 332.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3013.5 | 3462.5 | - | 354.52941176470586 | 0.8703249097472924 | 407.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2333.5 | 2799.5 | - | 274.52941176470586 | 0.833541703875692 | 329.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2323.5 | 2744.5 | - | 273.3529411764706 | 0.8466022955000911 | 322.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45003 | 40625 | - | 5294.470588235294 | 1.1077661538461538 | 4779.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 24.5 | 12998.5 | 21437 | - | 530.5510204081633 | 0.6063581657881233 | 874.9795918367347 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31024 | 44415.5 | 43226 | - | 1.4316496905621454 | 1.027518160366446 | 1.393308406395049 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45744 | 44900.5 | - | 5381.64705882353 | 1.0187859823387266 | 5282.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44961.5 | 45467 | - | 5289.588235294118 | 0.9888820463193085 | 5349.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12696.5 | 19698 | - | 1493.7058823529412 | 0.6445578231292517 | 2317.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

