================================================================================================
完成时间：2026-09-15 15:20:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789456665523-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:289 | 57.642 | 188.5 | 433 | 0.889 | 0.96 | 384.9375 | 0.7715144682450207 | 498.9375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:368 / P3:152 | P2:545 / P3:321 | 73.062 | 370 | 545 | 1.428 | 0.923 | 157.36363636363637 | 0.6562618475925692 | 239.78787878787878 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 368 > B上限 220 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:193 / P3:209 | 58.947 | 182.5 | 209 | 0.955 | 0.959 | 337.7647058823529 | 0.7107315261789825 | 475.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:192 / P3:184 | P2:481 / P3:353 | 67.831 | 251 | 481 | 0.981 | 0.932 | 481.29411764705884 | 0.8743321222483437 | 550.4705882352941 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:257 / P3:401 | 56.531 | 165.5 | 401 | 1.01 | 0.963 | 281.1363636363636 | 0.828422180551835 | 339.3636363636364 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:321 / P3:497 | 54.328 | 166.5 | 497 | 1.488 | 0.955 | 333.52941176470586 | 0.8470271885270392 | 393.7647058823529 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 15:18:47 | 窗口结束：2026-09-15 15:19:07 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 168 | 433 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 756 | 368 | 545 | 152 | 321 | 不合格 | 噪声波动值超过上限 |
| 3 | 760 | 168 | 193 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 744 | 192 | 481 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 752 | 176 | 257 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 756 | 168 | 321 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 433 |
| 1 | P3 | 152 | 168 | 168 | 289 |
| 2 | P2 | 328 | 368 | 368 | 545 |
| 2 | P3 | 152 | 152 | 152 | 321 |
| 3 | P2 | 168 | 168 | 168 | 193 |
| 3 | P3 | 152 | 160 | 160 | 209 |
| 4 | P2 | 192 | 192 | 192 | 481 |
| 4 | P3 | 184 | 184 | 184 | 353 |
| 5 | P2 | 152 | 176 | 176 | 257 |
| 5 | P3 | 144 | 160 | 168 | 401 |
| 6 | P2 | 152 | 168 | 168 | 321 |
| 6 | P3 | 152 | 168 | 176 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:33 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 2026-09-15 15:19:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.301 | 0.978 | 384.9375 | 0.7715144682450207 | 498.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.88 | 0.931 | 4608 | 1.1281020487050637 | 4084.7368421052633 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.995 | 0.971 | 4698.470588235294 | 0.9869272969900658 | 4760.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.524 | 0.936 | 157.36363636363637 | 0.6562618475925692 | 239.78787878787878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.416 | 0.888 | 657.4054054054054 | 0.6090287688725307 | 1079.4324324324325 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.493 | 0.948 | 761.9117647058823 | 0.606646058732612 | 1255.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.392 | 0.978 | 337.7647058823529 | 0.7107315261789825 | 475.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.945 | 0.909 | 5129.35294117647 | 1.0330411088733562 | 4965.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.985 | 0.984 | 4987.9375 | 0.9698380099405753 | 5143.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.138 | 0.968 | 481.29411764705884 | 0.8743321222483437 | 550.4705882352941 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.988 | 0.86 | 5164.823529411765 | 1.0110312744691632 | 5108.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.95 | 0.964 | 5165.6875 | 1.0499898368819554 | 4919.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.238 | 0.978 | 281.1363636363636 | 0.828422180551835 | 339.3636363636364 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.016 | 0.935 | 5049.058823529412 | 0.98315102227822 | 5135.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.993 | 0.971 | 4839.823529411765 | 1.0140878053590356 | 4772.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.17 | 0.967 | 333.52941176470586 | 0.8470271885270392 | 393.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.367 | 0.946 | 1353 | 0.647131643361562 | 2090.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 2.085 | 0.953 | 1587.5 | 0.6422412703228906 | 2471.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 3079.5 | 3991.5 | - | 384.9375 | 0.7715144682450207 | 498.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2596.5 | 3956.5 | - | 157.36363636363637 | 0.6562618475925692 | 239.78787878787878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2871 | 4039.5 | - | 337.7647058823529 | 0.7107315261789825 | 475.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 4091 | 4679 | - | 481.29411764705884 | 0.8743321222483437 | 550.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 3092.5 | 3733 | - | 281.1363636363636 | 0.828422180551835 | 339.3636363636364 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2835 | 3347 | - | 333.52941176470586 | 0.8470271885270392 | 393.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43776 | 38805 | - | 4608 | 1.1281020487050637 | 4084.7368421052633 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12162 | 19969.5 | - | 657.4054054054054 | 0.6090287688725307 | 1079.4324324324325 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43599.5 | 42205 | - | 5129.35294117647 | 1.0330411088733562 | 4965.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43901 | 43422 | - | 5164.823529411765 | 1.0110312744691632 | 5108.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42917 | 43652.5 | - | 5049.058823529412 | 0.98315102227822 | 5135.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11500.5 | 17771.5 | - | 1353 | 0.647131643361562 | 2090.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

