================================================================================================
完成时间：2026-09-15 16:27:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789460674355-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:184 | P2:465 / P3:321 | 51.079 | 168 | 465 | 1.013 | 0.958 | 214.05555555555554 | 0.7761885576148267 | 275.77777777777777 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:465 / P3:385 | 51.598 | 192.5 | 465 | 1.816 | 0.944 | 88.57575757575758 | 0.659670503272399 | 134.27272727272728 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:241 / P3:209 | 52.106 | 177 | 241 | 0.941 | 0.97 | 209.47058823529412 | 0.7090800477897252 | 295.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:337 | 49.552 | 149 | 417 | 0.985 | 0.942 | 330.52941176470586 | 0.8699489084997678 | 379.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:144 | P2:273 / P3:401 | 51.889 | 166 | 401 | 1.012 | 0.963 | 242.11764705882354 | 0.8233646729345869 | 294.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:168 | P2:321 / P3:497 | 49.681 | 164.5 | 497 | 1.42 | 0.962 | 254.41176470588235 | 0.8518810321055742 | 298.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 16:25:36 | 窗口结束：2026-09-15 16:25:56 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 176 | 465 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 740 | 184 | 465 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 740 | 176 | 241 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 728 | 152 | 417 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 168 | 273 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 732 | 144 | 321 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 176 | 176 | 465 |
| 1 | P3 | 144 | 184 | 184 | 321 |
| 2 | P2 | 168 | 184 | 224 | 465 |
| 2 | P3 | 128 | 176 | 184 | 385 |
| 3 | P2 | 144 | 176 | 184 | 241 |
| 3 | P3 | 136 | 160 | 160 | 209 |
| 4 | P2 | 152 | 152 | 152 | 417 |
| 4 | P3 | 136 | 152 | 152 | 337 |
| 5 | P2 | 128 | 168 | 168 | 273 |
| 5 | P3 | 120 | 144 | 144 | 401 |
| 6 | P2 | 128 | 144 | 144 | 321 |
| 6 | P3 | 152 | 168 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:21 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:22 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 2026-09-15 16:26:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.303 | 0.98 | 214.05555555555554 | 0.7761885576148267 | 275.77777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.013 | 0.933 | 4331.736842105263 | 0.9870595572185843 | 4388.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 1.008 | 0.957 | 4841.35294117647 | 0.9870595572185843 | 4904.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.488 | 0.975 | 88.57575757575758 | 0.659670503272399 | 134.27272727272728 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.868 | 0.919 | 704.2571428571429 | 0.5975225443614856 | 1178.6285714285714 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.227 | 0.94 | 776.5454545454545 | 0.6080436587970103 | 1277.121212121212 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.402 | 0.992 | 209.47058823529412 | 0.7090800477897252 | 295.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.941 | 0.941 | 4736.263157894737 | 1.0777254817422963 | 4394.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.008 | 0.976 | 4995.3125 | 0.9695400067931487 | 5152.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.2 | 0.983 | 330.52941176470586 | 0.8699489084997678 | 379.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.985 | 0.869 | 4815.210526315789 | 1.015202121639166 | 4743.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.815 | 0.961 | 4876 | 1.0496777216376045 | 4645.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.273 | 0.971 | 242.11764705882354 | 0.8233646729345869 | 294.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.012 | 0.956 | 5251.117647058823 | 0.974371568595348 | 5389.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.974 | 0.96 | 4835.117647058823 | 1.0146274625981335 | 4765.411764705882 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.231 | 0.972 | 254.41176470588235 | 0.8518810321055742 | 298.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.501 | 0.938 | 1437 | 0.6499148664467383 | 2211.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.366 | 0.973 | 1599.0625 | 0.6441501548377351 | 2482.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1926.5 | 2482 | - | 214.05555555555554 | 0.7761885576148267 | 275.77777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1461.5 | 2215.5 | - | 88.57575757575758 | 0.659670503272399 | 134.27272727272728 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1780.5 | 2511 | - | 209.47058823529412 | 0.7090800477897252 | 295.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2809.5 | 3229.5 | - | 330.52941176470586 | 0.8699489084997678 | 379.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2058 | 2499.5 | - | 242.11764705882354 | 0.8233646729345869 | 294.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2162.5 | 2538.5 | - | 254.41176470588235 | 0.8518810321055742 | 298.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41151.5 | 41691 | - | 4331.736842105263 | 0.9870595572185843 | 4388.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12324.5 | 20626 | - | 704.2571428571429 | 0.5975225443614856 | 1178.6285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44994.5 | 41749.5 | - | 4736.263157894737 | 1.0777254817422963 | 4394.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45744.5 | 45059.5 | - | 4815.210526315789 | 1.015202121639166 | 4743.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44634.5 | 45808.5 | - | 5251.117647058823 | 0.974371568595348 | 5389.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12214.5 | 18794 | - | 1437 | 0.6499148664467383 | 2211.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

