================================================================================================
完成时间：2026-09-15 16:43:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789461624053-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：169.5秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:160 | P2:449 / P3:305 | 50.52 | 152.5 | 449 | 0.984 | 0.971 | 291.4117647058824 | 0.7646241703966662 | 381.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:360 / P3:152 | P2:673 / P3:353 | 54.83 | 357.5 | 673 | 1.57 | 0.942 | 121.54545454545455 | 0.660681930489211 | 183.96969696969697 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 360 > B上限 220 |
| 3 | 1 | B类合格 | P2:192 / P3:208 | P2:289 / P3:305 | 54.747 | 213 | 305 | 0.916 | 0.968 | 295.5625 | 0.714782345828295 | 413.5 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:176 / P3:168 | P2:481 / P3:353 | 53.489 | 187 | 481 | 0.985 | 0.947 | 412.7647058823529 | 0.8787726988102692 | 469.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:289 / P3:449 | 51.608 | 162.5 | 449 | 1.02 | 0.976 | 327.70588235294116 | 0.8458852110537504 | 387.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:144 | P2:321 / P3:497 | 48.482 | 150.5 | 497 | 1.325 | 0.967 | 330.4117647058824 | 0.8609748620478235 | 383.7647058823529 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 16:41:42 | 窗口结束：2026-09-15 16:42:02 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 152 | 449 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 360 | 673 | 152 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 832 | 192 | 289 | 208 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 176 | 481 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 160 | 289 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 144 | 321 | 144 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 160 | 449 |
| 1 | P3 | 144 | 160 | 168 | 305 |
| 2 | P2 | 208 | 360 | 360 | 673 |
| 2 | P3 | 136 | 152 | 152 | 353 |
| 3 | P2 | 160 | 192 | 192 | 289 |
| 3 | P3 | 176 | 208 | 208 | 305 |
| 4 | P2 | 176 | 176 | 176 | 481 |
| 4 | P3 | 168 | 168 | 176 | 353 |
| 5 | P2 | 144 | 160 | 168 | 289 |
| 5 | P3 | 152 | 160 | 176 | 449 |
| 6 | P2 | 128 | 144 | 144 | 321 |
| 6 | P3 | 128 | 144 | 144 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:27 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:32 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:28 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 2026-09-15 16:42:33 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.308 | 0.975 | 291.4117647058824 | 0.7646241703966662 | 381.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.984 | 0.969 | 4798.058823529412 | 0.9871115306418821 | 4860.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.955 | 0.968 | 4798.058823529412 | 0.9871115306418821 | 4860.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.542 | 0.966 | 121.54545454545455 | 0.660681930489211 | 183.96969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.695 | 0.903 | 688.8918918918919 | 0.5955652133277256 | 1156.7027027027027 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.229 | 0.953 | 749.6764705882352 | 0.6125102129091171 | 1223.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.399 | 0.987 | 295.5625 | 0.714782345828295 | 413.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.916 | 0.945 | 4536.1 | 1.0740907368819852 | 4223.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.103 | 0.965 | 4719.705882352941 | 0.9701582772088074 | 4864.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.147 | 0.973 | 412.7647058823529 | 0.8787726988102692 | 469.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.985 | 0.9 | 4819.315789473684 | 1.0149301706938594 | 4748.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.993 | 0.961 | 5191.0625 | 1.0501049384276937 | 4943.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.193 | 0.98 | 327.70588235294116 | 0.8458852110537504 | 387.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.02 | 0.961 | 5249.411764705882 | 0.9736299464307145 | 5391.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 0.794 | 0.986 | 4839.35294117647 | 1.0142517229050831 | 4771.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.161 | 0.98 | 330.4117647058824 | 0.8609748620478235 | 383.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.483 | 0.946 | 1499.0588235294117 | 0.6457694549324684 | 2321.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.385 | 0.975 | 1592.75 | 0.6457694549324684 | 2466.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2477 | 3239.5 | - | 291.4117647058824 | 0.7646241703966662 | 381.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2005.5 | 3035.5 | - | 121.54545454545455 | 0.660681930489211 | 183.96969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2364.5 | 3308 | - | 295.5625 | 0.714782345828295 | 413.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3508.5 | 3992.5 | - | 412.7647058823529 | 0.8787726988102692 | 469.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2785.5 | 3293 | - | 327.70588235294116 | 0.8458852110537504 | 387.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2808.5 | 3262 | - | 330.4117647058824 | 0.8609748620478235 | 383.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40783.5 | 41316 | - | 4798.058823529412 | 0.9871115306418821 | 4860.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12744.5 | 21399 | - | 688.8918918918919 | 0.5955652133277256 | 1156.7027027027027 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45361 | 42232 | - | 4536.1 | 1.0740907368819852 | 4223.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45783.5 | 45110 | - | 4819.315789473684 | 1.0149301706938594 | 4748.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44620 | 45828.5 | - | 5249.411764705882 | 0.9736299464307145 | 5391.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12742 | 19731.5 | - | 1499.0588235294117 | 0.6457694549324684 | 2321.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

