================================================================================================
完成时间：2026-09-15 17:52:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789465786162-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:136 | P2:529 / P3:369 | 50.995 | 158.5 | 529 | 1.013 | 0.958 | 45.64705882352941 | 0.6445182724252492 | 70.82352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:192 / P3:160 | P2:497 / P3:401 | 123.947 | 381 | 497 | 1.609 | 0.942 | 16.08823529411765 | 0.60913140311804 | 26.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:305 / P3:305 | 51.664 | 154 | 305 | 0.919 | 0.963 | 40.05882352941177 | 0.6328996282527881 | 63.294117647058826 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:529 / P3:417 | 121.262 | 325.5 | 529 | 0.991 | 0.938 | 45.666666666666664 | 0.737219730941704 | 61.94444444444444 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:385 / P3:545 | 125.752 | 339 | 545 | 1.033 | 0.957 | 37.88235294117647 | 0.7155555555555555 | 52.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:577 | 123.101 | 333 | 577 | 1.45 | 0.947 | 41.411764705882355 | 0.6762728146013448 | 61.23529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 17:50:48 | 窗口结束：2026-09-15 17:51:08 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 704 | 160 | 529 | 136 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 704 | 192 | 497 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 700 | 160 | 305 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 692 | 168 | 529 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 712 | 184 | 385 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 708 | 176 | 449 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 529 |
| 1 | P3 | 136 | 136 | 144 | 369 |
| 2 | P2 | 192 | 192 | 216 | 497 |
| 2 | P3 | 152 | 160 | 160 | 401 |
| 3 | P2 | 152 | 160 | 184 | 305 |
| 3 | P3 | 152 | 160 | 184 | 305 |
| 4 | P2 | 168 | 168 | 176 | 529 |
| 4 | P3 | 160 | 176 | 176 | 417 |
| 5 | P2 | 144 | 184 | 184 | 385 |
| 5 | P3 | 144 | 184 | 192 | 545 |
| 6 | P2 | 176 | 176 | 184 | 449 |
| 6 | P3 | 176 | 176 | 176 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:33 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:38 | 2026-09-15 17:51:39 | 2026-09-15 17:51:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.582 | 0.962 | 45.64705882352941 | 0.6445182724252492 | 70.82352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.013 | 0.946 | 4836.235294117647 | 0.9876388972310649 | 4896.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 108 | 0.954 | 0.968 | 4836.235294117647 | 0.9876388972310649 | 4896.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.688 | 0.931 | 16.08823529411765 | 0.60913140311804 | 26.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.609 | 0.92 | 727.5833333333334 | 0.607289420602351 | 1198.0833333333333 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 104 | 1.219 | 0.983 | 770.3823529411765 | 0.607289420602351 | 1268.5588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.647 | 0.962 | 40.05882352941177 | 0.6328996282527881 | 63.294117647058826 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.919 | 0.946 | 5319.117647058823 | 1.073115446691351 | 4956.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 104 | 1.09 | 0.983 | 5110.5625 | 0.9703906769201557 | 5266.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.356 | 0.946 | 45.666666666666664 | 0.737219730941704 | 61.94444444444444 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.991 | 0.897 | 5316.411764705882 | 0.9951771144169044 | 5342.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 104 | 0.921 | 0.978 | 5241 | 1.0497089566251487 | 4992.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.367 | 0.959 | 37.88235294117647 | 0.7155555555555555 | 52.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.033 | 0.948 | 5242.705882352941 | 0.984817679558011 | 5323.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 104 | 0.826 | 0.963 | 5191.25 | 1.013829384696132 | 5120.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.557 | 0.97 | 41.411764705882355 | 0.6762728146013448 | 61.23529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.471 | 0.929 | 1365.7368421052631 | 0.6541709733531651 | 2087.7368421052633 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 108 | 1.363 | 0.948 | 1526.4117647058824 | 0.6541709733531651 | 2333.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 388 | 602 | - | 45.64705882352941 | 0.6445182724252492 | 70.82352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 273.5 | 449 | - | 16.08823529411765 | 0.60913140311804 | 26.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 340.5 | 538 | - | 40.05882352941177 | 0.6328996282527881 | 63.294117647058826 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 411 | 557.5 | - | 45.666666666666664 | 0.737219730941704 | 61.94444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 322 | 450 | - | 37.88235294117647 | 0.7155555555555555 | 52.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 352 | 520.5 | - | 41.411764705882355 | 0.6762728146013448 | 61.23529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41108 | 41622.5 | - | 4836.235294117647 | 0.9876388972310649 | 4896.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 13096.5 | 21565.5 | - | 727.5833333333334 | 0.607289420602351 | 1198.0833333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45212.5 | 42132 | - | 5319.117647058823 | 1.073115446691351 | 4956.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45189.5 | 45408.5 | - | 5316.411764705882 | 0.9951771144169044 | 5342.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44563 | 45250 | - | 5242.705882352941 | 0.984817679558011 | 5323.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12974.5 | 19833.5 | - | 1365.7368421052631 | 0.6541709733531651 | 2087.7368421052633 | 在线、无火警、无故障、光源就绪、同步正常 |

