================================================================================================
完成时间：2026-09-15 17:55:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789465964075-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:216 / P3:296 | P2:497 / P3:321 | 53.566 | 288.5 | 497 | 1.014 | 0.953 | 55.705882352941174 | 0.6902332361516035 | 80.70588235294117 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P3RAW滚动10秒波动 296 > B上限 220 |
| 2 | 1 | 不合格 | P2:192 / P3:232 | P2:481 / P3:353 | 55.196 | 217.5 | 481 | 1.205 | 0.928 | 21.454545454545453 | 0.5836768342951361 | 36.75757575757576 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:208 / P3:272 | P2:257 / P3:273 | 54.284 | 267 | 273 | 1.031 | 0.953 | 46.05555555555556 | 0.5981240981240982 | 77 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 272 > B上限 220 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:465 / P3:337 | 49.838 | 143 | 465 | 0.952 | 0.943 | 65.16666666666667 | 0.7727272727272727 | 84.33333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:305 / P3:417 | 53.704 | 156.5 | 417 | 0.959 | 0.948 | 49.8125 | 0.6581337737407101 | 75.6875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:337 / P3:529 | 51.058 | 159.5 | 529 | 1.271 | 0.957 | 50.23529411764706 | 0.6853932584269663 | 73.29411764705883 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 17:53:46 | 窗口结束：2026-09-15 17:54:06 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 736 | 216 | 497 | 296 | 321 | 不合格 | 噪声波动值超过上限 |
| 2 | 752 | 192 | 481 | 232 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 752 | 208 | 257 | 272 | 273 | 不合格 | 噪声波动值超过上限 |
| 4 | 732 | 144 | 465 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 168 | 305 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 772 | 160 | 337 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 216 | 216 | 240 | 497 |
| 1 | P3 | 296 | 296 | 296 | 321 |
| 2 | P2 | 160 | 192 | 216 | 481 |
| 2 | P3 | 232 | 232 | 232 | 353 |
| 3 | P2 | 208 | 208 | 216 | 257 |
| 3 | P3 | 272 | 272 | 272 | 273 |
| 4 | P2 | 144 | 144 | 152 | 465 |
| 4 | P3 | 136 | 144 | 144 | 337 |
| 5 | P2 | 152 | 168 | 184 | 305 |
| 5 | P3 | 152 | 168 | 168 | 417 |
| 6 | P2 | 160 | 160 | 160 | 337 |
| 6 | P3 | 152 | 160 | 168 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 17:55:12 | 2026-09-15 17:55:12 | 2026-09-15 17:55:12 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:31 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 2026-09-15 17:54:37 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.545 | 0.961 | 55.705882352941174 | 0.6902332361516035 | 80.70588235294117 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.01 | 0.918 | 4584.411764705882 | 0.9902543772712257 | 4629.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.987 | 0.976 | 5119.0625 | 0.9872949288202606 | 5184.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.52 | 0.925 | 21.454545454545453 | 0.5836768342951361 | 36.75757575757576 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.124 | 0.875 | 660.4594594594595 | 0.626621878045028 | 1054 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.606 | 0.977 | 759.3529411764706 | 0.6116270254903818 | 1241.5294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.616 | 0.984 | 46.05555555555556 | 0.5981240981240982 | 77 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 1.02 | 0.917 | 5120.705882352941 | 1.1078277911401264 | 4622.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.991 | 0.962 | 4746.176470588235 | 0.9703431107262691 | 4891.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.394 | 0.978 | 65.16666666666667 | 0.7727272727272727 | 84.33333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.934 | 0.905 | 5077.176470588235 | 0.9930393363783839 | 5112.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.966 | 0.951 | 5227.75 | 1.056804972962046 | 4946.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.519 | 0.939 | 49.8125 | 0.6581337737407101 | 75.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.974 | 0.913 | 5022.764705882353 | 0.9791076609065578 | 5129.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.981 | 0.988 | 5192.1875 | 1.0142724586721363 | 5119.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.561 | 0.989 | 50.23529411764706 | 0.6853932584269663 | 73.29411764705883 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.271 | 0.929 | 0.6472825654491924 | 0.6343700283869358 | 1.0203548977480703 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.789 | 0.963 | 16.294079375406636 | 0.651220844059599 | 25.02081977878985 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 473.5 | 686 | - | 55.705882352941174 | 0.6902332361516035 | 80.70588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 354 | 606.5 | - | 21.454545454545453 | 0.5836768342951361 | 36.75757575757576 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 414.5 | 693 | - | 46.05555555555556 | 0.5981240981240982 | 77 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 586.5 | 759 | - | 65.16666666666667 | 0.7727272727272727 | 84.33333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 398.5 | 605.5 | - | 49.8125 | 0.6581337737407101 | 75.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 427 | 623 | - | 50.23529411764706 | 0.6853932584269663 | 73.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38967.5 | 39351 | - | 4584.411764705882 | 0.9902543772712257 | 4629.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12218.5 | 19499 | - | 660.4594594594595 | 0.626621878045028 | 1054 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43526 | 39289.5 | - | 5120.705882352941 | 1.1078277911401264 | 4622.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43156 | 43458.5 | - | 5077.176470588235 | 0.9930393363783839 | 5112.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42693.5 | 43604.5 | - | 5022.764705882353 | 0.9791076609065578 | 5129.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31417.5 | 20336 | 32057 | - | 0.6472825654491924 | 0.6343700283869358 | 1.0203548977480703 | 在线、无火警、无故障、光源就绪、同步正常 |

