================================================================================================
完成时间：2026-09-15 17:58:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789466179180-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:272 / P3:432 | P2:689 / P3:849 | 66.208 | 439 | 849 | 0.987 | 0.968 | 58.4375 | 0.6196156394963552 | 94.3125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 432 > B上限 220 |
| 2 | 1 | 不合格 | P2:208 / P3:352 | P2:481 / P3:721 | 86.444 | 433 | 721 | 1.207 | 0.936 | 22.97222222222222 | 0.6080882352941176 | 37.77777777777778 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 352 > B上限 220 |
| 3 | 1 | 不合格 | P2:240 / P3:384 | P2:417 / P3:689 | 90.555 | 482.5 | 689 | 0.984 | 0.964 | 50.294117647058826 | 0.6133428981348638 | 82 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 384 > B上限 220 |
| 4 | 1 | 不合格 | P2:256 / P3:328 | P2:497 / P3:385 | 87.089 | 316.5 | 497 | 0.895 | 0.934 | 59.76190476190476 | 0.721679125934445 | 82.80952380952381 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220；P3RAW滚动10秒波动 328 > B上限 220 |
| 5 | 1 | 不合格 | P2:200 / P3:232 | P2:289 / P3:433 | 87.029 | 237.5 | 433 | 0.992 | 0.946 | 59.470588235294116 | 0.6240740740740741 | 95.29411764705883 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 232 > B上限 220 |
| 6 | 1 | 不合格 | P2:240 / P3:352 | P2:385 / P3:561 | 83.849 | 339.5 | 561 | 1.312 | 0.965 | 56.1764705882353 | 0.6768249468462083 | 83 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 352 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-15 17:57:21 | 窗口结束：2026-09-15 17:57:41 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 636 | 272 | 689 | 432 | 849 | 不合格 | 噪声波动值超过上限 |
| 2 | 628 | 208 | 481 | 352 | 721 | 不合格 | 噪声波动值超过上限 |
| 3 | 620 | 240 | 417 | 384 | 689 | 不合格 | 噪声波动值超过上限 |
| 4 | 632 | 256 | 497 | 328 | 385 | 不合格 | 噪声波动值超过上限 |
| 5 | 624 | 200 | 289 | 232 | 433 | 不合格 | 噪声波动值超过上限 |
| 6 | 624 | 240 | 385 | 352 | 561 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 272 | 272 | 272 | 689 |
| 1 | P3 | 432 | 432 | 432 | 849 |
| 2 | P2 | 208 | 208 | 208 | 481 |
| 2 | P3 | 352 | 352 | 352 | 721 |
| 3 | P2 | 240 | 240 | 272 | 417 |
| 3 | P3 | 384 | 384 | 392 | 689 |
| 4 | P2 | 256 | 256 | 288 | 497 |
| 4 | P3 | 328 | 328 | 360 | 385 |
| 5 | P2 | 200 | 200 | 224 | 289 |
| 5 | P3 | 232 | 232 | 264 | 433 |
| 6 | P2 | 240 | 240 | 288 | 385 |
| 6 | P3 | 352 | 352 | 400 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 17:58:07 | 2026-09-15 17:58:07 | 2026-09-15 17:58:07 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:07 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:06 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 2026-09-15 17:58:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.581 | 0.99 | 58.4375 | 0.6196156394963552 | 94.3125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 112 | 0.987 | 0.952 | 1.245965035635527 | 0.9889524485990792 | 1.259883665185848 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.962 | 0.963 | 35.35967184801382 | 0.9853804687876017 | 35.884283246977546 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.96 | 0.938 | 22.97222222222222 | 0.6080882352941176 | 37.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 108 | 1.199 | 0.91 | 751.0909090909091 | 0.6087981725738707 | 1233.7272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 1.163 | 0.96 | 800.939393939394 | 0.6049945065006409 | 1323.878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.533 | 0.964 | 50.294117647058826 | 0.6133428981348638 | 82 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 0.984 | 0.946 | 5357.35294117647 | 1.080290845254193 | 4959.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 1.174 | 0.979 | 5051.5625 | 0.9703347099500577 | 5206 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.379 | 0.974 | 59.76190476190476 | 0.721679125934445 | 82.80952380952381 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 0.895 | 0.874 | 4553.105263157895 | 0.9898507940866859 | 4599.789473684211 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.865 | 0.944 | 5225.6875 | 1.0504686282885645 | 4974.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.552 | 0.929 | 59.470588235294116 | 0.6240740740740741 | 95.29411764705883 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 108 | 0.992 | 0.942 | 5031.058823529412 | 0.9788836368214437 | 5139.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.865 | 0.963 | 4890.470588235294 | 1.0137420589920865 | 4824.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.555 | 0.971 | 56.1764705882353 | 0.6768249468462083 | 83 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 108 | 1.306 | 0.947 | 1415.4705882352941 | 0.6601827210623062 | 2144.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.37 | 0.976 | 1649.875 | 0.6489024360266463 | 2542.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 467.5 | 754.5 | - | 58.4375 | 0.6196156394963552 | 94.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 413.5 | 680 | - | 22.97222222222222 | 0.6080882352941176 | 37.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 427.5 | 697 | - | 50.294117647058826 | 0.6133428981348638 | 82 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 627.5 | 869.5 | - | 59.76190476190476 | 0.721679125934445 | 82.80952380952381 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 505.5 | 810 | - | 59.470588235294116 | 0.6240740740740741 | 95.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 477.5 | 705.5 | - | 56.1764705882353 | 0.6768249468462083 | 83 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 31289 | 40946.5 | 41554 | - | 1.3086547988110837 | 0.9853804687876017 | 1.328070567931222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13215.5 | 21844 | - | 800.939393939394 | 0.6049945065006409 | 1323.878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45537.5 | 42153 | - | 5357.35294117647 | 1.080290845254193 | 4959.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45350.5 | 45359.5 | - | 4773.736842105263 | 0.9998015851144744 | 4774.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44911.5 | 45544 | - | 5283.705882352941 | 0.9861123309327244 | 5358.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13199 | 20340.5 | - | 1552.8235294117646 | 0.6489024360266463 | 2393 | 在线、无火警、无故障、光源就绪、同步正常 |

