================================================================================================
完成时间：2026-09-15 18:04:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789466535172-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:136 / P3:144 | P2:449 / P3:305 | 102.462 | 310 | 449 | 0.933 | 0.96 | 45.791666666666664 | 0.6408163265306123 | 71.45833333333333 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:256 / P3:152 | P2:481 / P3:337 | 80.994 | 259 | 481 | 1.661 | 0.942 | 27.25 | 0.5710128055878929 | 47.72222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | B类合格 | P2:168 / P3:216 | P2:209 / P3:257 | 81.584 | 263 | 257 | 0.929 | 0.966 | 67.625 | 0.6236311239193083 | 108.4375 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | 需复测 | P2:200 / P3:168 | P2:513 / P3:369 | 81.699 | 281 | 513 | 0.984 | 0.924 | 82.58823529411765 | 0.7267080745341615 | 113.6470588235294 | 0 | HEAT_SAMPLES_MISSING |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:433 | 94.396 | 270.5 | 433 | 1.012 | 0.946 | 70 | 0.721184803605924 | 97.0625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:305 / P3:497 | 76.194 | 240.5 | 497 | 1.317 | 0.966 | 70.29411764705883 | 0.7075192421551214 | 99.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:03:17 | 窗口结束：2026-09-15 18:03:37 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 588 | 136 | 449 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 584 | 256 | 481 | 152 | 337 | 不合格 | 噪声波动值超过上限 |
| 3 | 584 | 168 | 209 | 216 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 584 | 200 | 513 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 584 | 168 | 273 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 588 | 152 | 305 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 136 | 152 | 449 |
| 1 | P3 | 136 | 144 | 160 | 305 |
| 2 | P2 | 184 | 256 | 256 | 481 |
| 2 | P3 | 128 | 152 | 152 | 337 |
| 3 | P2 | 168 | 168 | 168 | 209 |
| 3 | P3 | 216 | 216 | 216 | 257 |
| 4 | P2 | 200 | 200 | 200 | 513 |
| 4 | P3 | 168 | 168 | 168 | 369 |
| 5 | P2 | 144 | 168 | 168 | 273 |
| 5 | P3 | 144 | 160 | 160 | 433 |
| 6 | P2 | 152 | 152 | 152 | 305 |
| 6 | P3 | 160 | 160 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:02 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:07 | 2026-09-15 18:04:08 | 2026-09-15 18:04:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 80 | 1.567 | 0.948 | 45.791666666666664 | 0.6408163265306123 | 71.45833333333333 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.933 | 0.962 | 5203.294117647059 | 1.0770504578219364 | 4831.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.991 | 0.971 | 5067.8125 | 0.9873003117085525 | 5133 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 1.581 | 0.966 | 27.25 | 0.5710128055878929 | 47.72222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.661 | 0.903 | 628.6341463414634 | 0.5898345424170995 | 1065.780487804878 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 2.802 | 0.962 | 805.4375 | 0.6055778764596697 | 1330.03125 | 合格 | 指标正常 |
| 热源检测 | 3 | 80 | 1.625 | 0.973 | 67.625 | 0.6236311239193083 | 108.4375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 0.929 | 0.933 | 1.4308292184029276 | 1.0359361803056775 | 1.3811943685379613 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 112 | 1.196 | 0.99 | 65.28243021346469 | 0.9707246801445454 | 67.2512315270936 | 合格 | 指标正常 |
| 热源检测 | 4 | 76 | 1.452 | 0.969 | 82.58823529411765 | 0.7267080745341615 | 113.6470588235294 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 120 | 0.984 | 0.888 | 5340.176470588235 | 1.0019977483940752 | 5329.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 1.02 | 0.927 | 4901.058823529412 | 1.0505226261174365 | 4665.35294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.332 | 0.958 | 70 | 0.721184803605924 | 97.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.012 | 0.913 | 5278 | 0.9881935725456508 | 5341.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 116 | 0.998 | 0.966 | 4853.529411764706 | 1.0141097809788353 | 4786 | 合格 | 指标正常 |
| 热源检测 | 6 | 80 | 1.527 | 0.979 | 70.29411764705883 | 0.7075192421551214 | 99.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.317 | 0.967 | 1113.8958333333333 | 0.8660446733725319 | 1286.1875 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 1.394 | 0.953 | 1464.235294117647 | 0.6364775371397888 | 2300.529411764706 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 12.5 | 549.5 | 857.5 | - | 43.96 | 0.6408163265306123 | 68.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 490.5 | 859 | - | 27.25 | 0.5710128055878929 | 47.72222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 541 | 867.5 | - | 67.625 | 0.6236311239193083 | 108.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 702 | 966 | - | 82.58823529411765 | 0.7267080745341615 | 113.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 560 | 776.5 | - | 70 | 0.721184803605924 | 97.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 597.5 | 844.5 | - | 70.29411764705883 | 0.7075192421551214 | 99.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44228 | 41064 | - | 5203.294117647059 | 1.0770504578219364 | 4831.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 20.5 | 12887 | 21848.5 | - | 628.6341463414634 | 0.5898345424170995 | 1065.780487804878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31288.5 | 44768.5 | 43215.5 | - | 1.4308292184029276 | 1.0359361803056775 | 1.3811943685379613 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45391.5 | 45301 | - | 5340.176470588235 | 1.0019977483940752 | 5329.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44863 | 45399 | - | 5278 | 0.9881935725456508 | 5341.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 24 | 26733.5 | 30868.5 | - | 1113.8958333333333 | 0.8660446733725319 | 1286.1875 | 在线、无火警、无故障、光源就绪、同步正常 |

