================================================================================================
完成时间：2026-09-15 18:16:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789467221844-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:152 | P2:449 / P3:305 | 86.496 | 246.5 | 449 | 0.92 | 0.962 | 310.52941176470586 | 0.7652942881994781 | 405.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:449 / P3:353 | 64.164 | 250 | 449 | 1.77 | 0.944 | 127.87878787878788 | 0.6498306128734216 | 196.78787878787878 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:241 / P3:273 | 63.748 | 187.5 | 273 | 0.976 | 0.961 | 293.6470588235294 | 0.7266375545851529 | 404.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:449 / P3:337 | 64.496 | 210 | 449 | 0.972 | 0.935 | 427.47058823529414 | 0.8853557504873294 | 482.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:305 / P3:433 | 66.198 | 210 | 433 | 1.012 | 0.962 | 336.6470588235294 | 0.8423609066823667 | 399.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:353 / P3:529 | 63.071 | 231.5 | 529 | 1.471 | 0.961 | 341.7647058823529 | 0.8517812637443191 | 401.2352941176471 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:14:43 | 窗口结束：2026-09-15 18:15:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 144 | 449 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 168 | 449 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 241 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 160 | 449 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 168 | 305 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 152 | 353 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 152 | 449 |
| 1 | P3 | 152 | 152 | 160 | 305 |
| 2 | P2 | 168 | 168 | 192 | 449 |
| 2 | P3 | 184 | 184 | 184 | 353 |
| 3 | P2 | 152 | 160 | 168 | 241 |
| 3 | P3 | 152 | 160 | 184 | 273 |
| 4 | P2 | 160 | 160 | 160 | 449 |
| 4 | P3 | 160 | 160 | 160 | 337 |
| 5 | P2 | 168 | 168 | 176 | 305 |
| 5 | P3 | 168 | 168 | 168 | 433 |
| 6 | P2 | 152 | 152 | 160 | 353 |
| 6 | P3 | 152 | 160 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:29 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 2026-09-15 18:15:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.307 | 0.97 | 310.52941176470586 | 0.7652942881994781 | 405.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.92 | 0.929 | 5163.294117647059 | 1.0581541132221044 | 4879.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 232 | 0.982 | 0.98 | 5117.6875 | 0.9871130292217186 | 5184.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.539 | 0.967 | 127.87878787878788 | 0.6498306128734216 | 196.78787878787878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.791 | 0.891 | 617.3076923076923 | 0.5956799287410927 | 1036.3076923076924 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 232 | 2.714 | 0.968 | 756.5 | 0.6066559743384122 | 1247 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 1.376 | 0.977 | 293.6470588235294 | 0.7266375545851529 | 404.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.976 | 0.922 | 5335.529411764706 | 1.0391824389349709 | 5134.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 232 | 0.995 | 0.975 | 5002.5 | 0.9696059310227865 | 5159.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.129 | 0.961 | 427.47058823529414 | 0.8853557504873294 | 482.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.969 | 0.885 | 4837.1578947368425 | 1.0317242927705432 | 4688.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 228 | 0.975 | 0.953 | 4894.882352941177 | 1.0575190310978941 | 4628.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 1.196 | 0.969 | 336.6470588235294 | 0.8423609066823667 | 399.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.012 | 0.939 | 5311.35294117647 | 0.9883209281961471 | 5374.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 232 | 0.983 | 0.973 | 5117.125 | 1.013706092834945 | 5047.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.211 | 0.967 | 341.7647058823529 | 0.8517812637443191 | 401.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.522 | 0.943 | 1389.3529411764705 | 0.6559011385726187 | 2118.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 228 | 2.058 | 0.971 | 1611.625 | 0.64387734718338 | 2503 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2639.5 | 3449 | - | 310.52941176470586 | 0.7652942881994781 | 405.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2110 | 3247 | - | 127.87878787878788 | 0.6498306128734216 | 196.78787878787878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2496 | 3435 | - | 293.6470588235294 | 0.7266375545851529 | 404.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3633.5 | 4104 | - | 427.47058823529414 | 0.8853557504873294 | 482.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2861.5 | 3397 | - | 336.6470588235294 | 0.8423609066823667 | 399.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2905 | 3410.5 | - | 341.7647058823529 | 0.8517812637443191 | 401.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43888 | 41476 | - | 5163.294117647059 | 1.0581541132221044 | 4879.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19.5 | 12037.5 | 20208 | - | 617.3076923076923 | 0.5956799287410927 | 1036.3076923076924 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45352 | 43642 | - | 5335.529411764706 | 1.0391824389349709 | 5134.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45953 | 44540 | - | 4837.1578947368425 | 1.0317242927705432 | 4688.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45146.5 | 45680 | - | 5311.35294117647 | 0.9883209281961471 | 5374.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11809.5 | 18005 | - | 1389.3529411764705 | 0.6559011385726187 | 2118.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

