================================================================================================
完成时间：2026-09-15 18:24:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789467693619-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:160 | P2:497 / P3:353 | 150.931 | 376 | 497 | 1.013 | 0.958 | 56.94117647058823 | 0.6314416177429876 | 90.17647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:168 / P3:232 | P2:385 / P3:353 | 93.094 | 244.5 | 385 | 1.644 | 0.942 | 24.676470588235293 | 0.5933521923620934 | 41.588235294117645 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:200 / P3:264 | P2:289 / P3:303 | 100.162 | 281.5 | 303 | 1.031 | 0.965 | 51.294117647058826 | 0.6119298245614035 | 83.82352941176471 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 264 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:144 | P2:497 / P3:353 | 182.701 | 447 | 497 | 0.952 | 0.942 | 65.3529411764706 | 0.7218973359324237 | 90.52941176470588 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:481 | 100.155 | 310 | 481 | 0.986 | 0.963 | 45.705882352941174 | 0.6306818181818182 | 72.47058823529412 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:160 | P2:401 / P3:561 | 93.884 | 263 | 561 | 1.545 | 0.954 | 56.411764705882355 | 0.7265151515151516 | 77.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-15 18:22:35 | 窗口结束：2026-09-15 18:22:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 596 | 144 | 497 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 580 | 168 | 385 | 232 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 584 | 200 | 289 | 264 | 303 | 不合格 | 噪声波动值超过上限 |
| 4 | 576 | 176 | 497 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 568 | 176 | 337 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 588 | 176 | 401 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 144 | 160 | 497 |
| 1 | P3 | 136 | 160 | 176 | 353 |
| 2 | P2 | 168 | 168 | 168 | 385 |
| 2 | P3 | 232 | 232 | 240 | 353 |
| 3 | P2 | 200 | 200 | 232 | 289 |
| 3 | P3 | 264 | 264 | 296 | 303 |
| 4 | P2 | 136 | 176 | 176 | 497 |
| 4 | P3 | 128 | 144 | 144 | 353 |
| 5 | P2 | 136 | 176 | 176 | 337 |
| 5 | P3 | 136 | 168 | 168 | 481 |
| 6 | P2 | 136 | 176 | 176 | 401 |
| 6 | P3 | 144 | 160 | 168 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:21 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 2026-09-15 18:23:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.532 | 0.993 | 56.94117647058823 | 0.6314416177429876 | 90.17647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 1.013 | 0.919 | 4622.0526315789475 | 1.061757202790439 | 4353.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.987 | 0.963 | 5106 | 0.9877283553578121 | 5169.4375 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.772 | 0.959 | 24.676470588235293 | 0.5933521923620934 | 41.588235294117645 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 1.644 | 0.909 | 743.2571428571429 | 0.6044004553797542 | 1229.7428571428572 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.21 | 0.962 | 765.1176470588235 | 0.6085003859558841 | 1257.3823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.625 | 0.962 | 51.294117647058826 | 0.6119298245614035 | 83.82352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 1.031 | 0.957 | 5339.529411764706 | 1.0749626962885768 | 4967.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.995 | 0.973 | 5018.1875 | 0.9699206339618994 | 5173.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.416 | 0.963 | 65.3529411764706 | 0.7218973359324237 | 90.52941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.952 | 0.907 | 4802.736842105263 | 1.013832257491084 | 4737.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.963 | 0.95 | 5251.875 | 1.0506507958339064 | 4998.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.532 | 0.982 | 45.705882352941174 | 0.6306818181818182 | 72.47058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 0.986 | 0.945 | 5284.764705882353 | 0.9871769514767933 | 5353.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.979 | 0.962 | 4874.294117647059 | 1.014135702746365 | 4806.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.46 | 0.982 | 56.411764705882355 | 0.7265151515151516 | 77.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.545 | 0.954 | 1525.2941176470588 | 0.6458603168277374 | 2361.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.369 | 0.931 | 1620.625 | 0.6458603168277374 | 2509.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 484 | 766.5 | - | 56.94117647058823 | 0.6314416177429876 | 90.17647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 419.5 | 707 | - | 24.676470588235293 | 0.5933521923620934 | 41.588235294117645 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 436 | 712.5 | - | 51.294117647058826 | 0.6119298245614035 | 83.82352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 555.5 | 769.5 | - | 65.3529411764706 | 0.7218973359324237 | 90.52941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 388.5 | 616 | - | 45.705882352941174 | 0.6306818181818182 | 72.47058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 479.5 | 660 | - | 56.411764705882355 | 0.7265151515151516 | 77.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43909.5 | 41355.5 | - | 4622.0526315789475 | 1.061757202790439 | 4353.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13007 | 21520.5 | - | 743.2571428571429 | 0.6044004553797542 | 1229.7428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45386 | 42221 | - | 5339.529411764706 | 1.0749626962885768 | 4967.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45626 | 45003.5 | - | 4802.736842105263 | 1.013832257491084 | 4737.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44920.5 | 45504 | - | 5284.764705882353 | 0.9871769514767933 | 5353.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12965 | 20074 | - | 1525.2941176470588 | 0.6458603168277374 | 2361.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-15 18:28:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789467984919-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:904 / P3:1128 | P2:1969 / P3:2289 | 107.266 | 1138 | 2289 | 0.835 | 0.972 | 281.47058823529414 | 0.763279629925028 | 368.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 904 > B上限 220；P2RAW绝对值 1969 > B上限 1100；P3RAW滚动10秒波动 1128 > B上限 220；P3RAW绝对值 2289 > B上限 1100 |
| 2 | 1 | 需复测 | P2:1480 / P3:2112 | P2:1969 / P3:2913 | 147.638 | 2121 | 2913 | 1.668 | 0.942 | 133.9090909090909 | 0.6618241725325745 | 202.33333333333334 | 0 | HEAT_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:1160 / P3:1568 | P2:2257 / P3:3073 | 162.975 | 1570.5 | 3073 | 0.959 | 0.942 | 289 | 0.7114940760116941 | 406.1875 | 0 | HEAT_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:1472 / P3:1600 | P2:2527 / P3:2879 | 202.66 | 1581 | 2879 | 0.977 | 0.927 | 387.70588235294116 | 0.8681506849315068 | 446.5882352941176 | 0 | HEAT_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:1168 / P3:1312 | P2:2079 / P3:2239 | 169.933 | 1302 | 2239 | 1.013 | 0.952 | 304.70588235294116 | 0.8409090909090909 | 362.3529411764706 | 0 | HEAT_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:1144 / P3:1320 | P2:1999 / P3:2175 | 172.596 | 1301.5 | 2175 | 1.119 | 0.95 | 310.5882352941176 | 0.8651482877273472 | 359 | 0 | HEAT_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-15 18:27:26 | 窗口结束：2026-09-15 18:27:47 | 有效采集时长：20.6秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 640 | 904 | 1969 | 1128 | 2289 | 不合格 | 噪声波动值超过上限 |
| 2 | 652 | 1480 | 1969 | 2112 | 2913 | 不合格 | 噪声波动值超过上限 |
| 3 | 616 | 1160 | 2257 | 1568 | 3073 | 不合格 | 噪声波动值超过上限 |
| 4 | 632 | 1472 | 2527 | 1600 | 2879 | 不合格 | 噪声波动值超过上限 |
| 5 | 636 | 1168 | 2079 | 1312 | 2239 | 不合格 | 噪声波动值超过上限 |
| 6 | 632 | 1144 | 1999 | 1320 | 2175 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 904 | 904 | 904 | 1969 |
| 1 | P3 | 1128 | 1128 | 1128 | 2289 |
| 2 | P2 | 1480 | 1480 | 1480 | 1969 |
| 2 | P3 | 2112 | 2112 | 2112 | 2913 |
| 3 | P2 | 1160 | 1160 | 1160 | 2257 |
| 3 | P3 | 1568 | 1568 | 1568 | 3073 |
| 4 | P2 | 1472 | 1472 | 1536 | 2527 |
| 4 | P3 | 1600 | 1600 | 1648 | 2879 |
| 5 | P2 | 1168 | 1168 | 1200 | 2079 |
| 5 | P3 | 1312 | 1312 | 1352 | 2239 |
| 6 | P2 | 1144 | 1144 | 1176 | 1999 |
| 6 | P3 | 1320 | 1320 | 1360 | 2175 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-15 18:28:53 | 2026-09-15 18:28:53 | 2026-09-15 18:28:53 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 3 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:17 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 4 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 5 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |
| 6 | 测试就绪 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:12 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 2026-09-15 18:28:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 72 | 1.26 | 0.975 | 281.47058823529414 | 0.763279629925028 | 368.7647058823529 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 124 | 0.835 | 0.968 | 5081.823529411765 | 1.05044867585905 | 4837.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.998 | 0.974 | 4777.235294117647 | 0.9874881447435617 | 4837.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 68 | 1.512 | 0.992 | 133.9090909090909 | 0.6618241725325745 | 202.33333333333334 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 124 | 1.9 | 0.919 | 652.5675675675676 | 0.6088305007816834 | 1071.837837837838 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 2.765 | 0.938 | 798.9375 | 0.6109982553832182 | 1307.59375 | 合格 | 指标正常 |
| 热源检测 | 3 | 68 | 1.385 | 0.967 | 289 | 0.7114940760116941 | 406.1875 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 124 | 0.948 | 0.906 | 5129.176470588235 | 1.0706252148715683 | 4790.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.975 | 0.958 | 4715.764705882353 | 0.9699110761599419 | 4862.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 72 | 1.195 | 0.992 | 387.70588235294116 | 0.8681506849315068 | 446.5882352941176 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 128 | 0.977 | 0.876 | 4834.631578947368 | 1.0240351385699316 | 4721.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.925 | 0.931 | 5206.5 | 1.0572378607508186 | 4924.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 72 | 1.163 | 0.952 | 304.70588235294116 | 0.8409090909090909 | 362.3529411764706 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 124 | 1.013 | 0.936 | 5302.64705882353 | 0.9874034722602553 | 5370.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.991 | 0.964 | 4882.529411764706 | 1.0140124120406568 | 4815.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 72 | 1.155 | 0.94 | 310.5882352941176 | 0.8651482877273472 | 359 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 124 | 1.278 | 0.934 | 1371.0588235294117 | 0.6562491201396514 | 2089.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 2.046 | 0.97 | 1593.125 | 0.6451204697307147 | 2469.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2392.5 | 3134.5 | - | 281.47058823529414 | 0.763279629925028 | 368.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2209.5 | 3338.5 | - | 133.9090909090909 | 0.6618241725325745 | 202.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2312 | 3249.5 | - | 289 | 0.7114940760116941 | 406.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3295.5 | 3796 | - | 387.70588235294116 | 0.8681506849315068 | 446.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2590 | 3080 | - | 304.70588235294116 | 0.8409090909090909 | 362.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2640 | 3051.5 | - | 310.5882352941176 | 0.8651482877273472 | 359 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43195.5 | 41121 | - | 5081.823529411765 | 1.05044867585905 | 4837.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12072.5 | 19829 | - | 652.5675675675676 | 0.6088305007816834 | 1071.837837837838 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43598 | 40722 | - | 5129.176470588235 | 1.0706252148715683 | 4790.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45929 | 44851 | - | 4834.631578947368 | 1.0240351385699316 | 4721.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45072.5 | 45647.5 | - | 5302.64705882353 | 0.9874034722602553 | 5370.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11654 | 17758.5 | - | 1371.0588235294117 | 0.6562491201396514 | 2089.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

