================================================================================================
完成时间：2026-09-16 08:49:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789519617072-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:192 | P2:561 / P3:417 | 51.9 | 170.5 | 561 | 1.013 | 0.962 | 43.35294117647059 | 0.6453590192644484 | 67.17647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:512 / P3:176 | P2:801 / P3:449 | 58.298 | 509 | 801 | 1.628 | 0.938 | 17.78787878787879 | 0.6457645764576457 | 27.545454545454547 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 512 > B上限 220 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:305 / P3:353 | 52.069 | 182 | 353 | 0.934 | 0.951 | 36.88235294117647 | 0.6882546652030735 | 53.588235294117645 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:577 / P3:465 | 56.057 | 171 | 577 | 1.036 | 0.923 | 84.70588235294117 | 0.5473204104903079 | 154.76470588235293 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:176 | P2:369 / P3:529 | 54.048 | 172 | 529 | 1.057 | 0.952 | 85.77777777777777 | 0.4547864506627393 | 188.61111111111111 | 0 | P2/P3 信噪比低于下限 |
| 6 | 1 | A类合格 | P2:192 / P3:168 | P2:433 / P3:609 | 50.715 | 171.5 | 609 | 1.522 | 0.954 | 89 | 0.5318725099601593 | 167.33333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 08:47:59 | 窗口结束：2026-09-16 08:48:19 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 964 | 176 | 561 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1072 | 512 | 801 | 176 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 984 | 184 | 305 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 972 | 168 | 577 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1020 | 192 | 369 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 980 | 192 | 433 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 561 |
| 1 | P3 | 168 | 192 | 192 | 417 |
| 2 | P2 | 512 | 512 | 512 | 801 |
| 2 | P3 | 160 | 176 | 176 | 449 |
| 3 | P2 | 184 | 184 | 192 | 305 |
| 3 | P3 | 192 | 192 | 224 | 353 |
| 4 | P2 | 168 | 168 | 192 | 577 |
| 4 | P3 | 168 | 176 | 192 | 465 |
| 5 | P2 | 168 | 192 | 200 | 369 |
| 5 | P3 | 168 | 176 | 200 | 529 |
| 6 | P2 | 160 | 192 | 192 | 433 |
| 6 | P3 | 144 | 168 | 176 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 08:49:25 | 2026-09-16 08:49:25 | 2026-09-16 08:49:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 1.524 | 0.955 | 43.35294117647059 | 0.6453590192644484 | 67.17647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 316 | 1.013 | 0.946 | 4325 | 0.9873954628472555 | 4380.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 256 | 0.987 | 0.983 | 4833.823529411765 | 0.9873954628472555 | 4895.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 224 | 1.549 | 0.964 | 17.78787878787879 | 0.6457645764576457 | 27.545454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 324 | 1.628 | 0.893 | 765.4545454545455 | 0.6142398599358039 | 1246.1818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 252 | 2.249 | 0.97 | 787.5151515151515 | 0.6087465742193905 | 1293.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.692 | 0.966 | 36.88235294117647 | 0.6882546652030735 | 53.588235294117645 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 312 | 0.934 | 0.923 | 5305.176470588235 | 1.0704553007643736 | 4956 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 252 | 0.983 | 0.966 | 4808.941176470588 | 0.970327113896406 | 4956 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 1.843 | 0.973 | 84.70588235294117 | 0.5473204104903079 | 154.76470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 316 | 1.036 | 0.855 | 5291.882352941177 | 0.993989348772457 | 5323.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 256 | 0.973 | 0.951 | 5240.1875 | 1.0514679140696523 | 4983.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 2.199 | 0.962 | 85.77777777777777 | 0.4547864506627393 | 188.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 324 | 1.057 | 0.926 | 5157.64705882353 | 0.9701690714348942 | 5316.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 260 | 0.979 | 0.971 | 4881.588235294118 | 1.013334147383845 | 4817.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.88 | 0.963 | 89 | 0.5318725099601593 | 167.33333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 328 | 1.522 | 0.944 | 1358.9473684210527 | 0.6569640221871661 | 2068.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 260 | 1.807 | 0.96 | 1629.375 | 0.656956379306 | 2480.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 368.5 | 571 | - | 43.35294117647059 | 0.6453590192644484 | 67.17647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 293.5 | 454.5 | - | 17.78787878787879 | 0.6457645764576457 | 27.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 313.5 | 455.5 | - | 36.88235294117647 | 0.6882546652030735 | 53.588235294117645 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 720 | 1315.5 | - | 84.70588235294117 | 0.5473204104903079 | 154.76470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 772 | 1697.5 | - | 85.77777777777777 | 0.4547864506627393 | 188.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 801 | 1506 | - | 89 | 0.5318725099601593 | 167.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41087.5 | 41612 | - | 4325 | 0.9873954628472555 | 4380.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12630 | 20562 | - | 765.4545454545455 | 0.6142398599358039 | 1246.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45094 | 42126 | - | 5305.176470588235 | 1.0704553007643736 | 4956 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44981 | 45253 | - | 5291.882352941177 | 0.993989348772457 | 5323.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43840 | 45188 | - | 5157.64705882353 | 0.9701690714348942 | 5316.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12910 | 19651 | - | 1358.9473684210527 | 0.6569640221871661 | 2068.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |

