================================================================================================
完成时间：2026-09-16 08:52:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789519821277-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:440 / P3:624 | P2:993 / P3:1153 | 73.854 | 620.5 | 1153 | 1.012 | 0.967 | 52.1764705882353 | 0.6989755713159969 | 74.6470588235294 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 440 > B上限 220；P3RAW滚动10秒波动 624 > B上限 220；P3RAW绝对值 1153 > B上限 1100 |
| 2 | 1 | 不合格 | P2:768 / P3:880 | P2:1329 / P3:1617 | 97.444 | 869.5 | 1617 | 1.637 | 0.928 | 25.575757575757574 | 0.7416520210896309 | 34.484848484848484 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 768 > B上限 220；P2RAW绝对值 1329 > B上限 1100；P3RAW滚动10秒波动 880 > B上限 220；P3RAW绝对值 1617 > B上限 1100 |
| 3 | 1 | 不合格 | P2:544 / P3:728 | P2:897 / P3:1153 | 75.963 | 725 | 1153 | 0.938 | 0.955 | 43.470588235294116 | 0.6300085251491901 | 69 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 544 > B上限 220；P3RAW滚动10秒波动 728 > B上限 220；P3RAW绝对值 1153 > B上限 1100 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:481 / P3:401 | 53.861 | 173.5 | 481 | 0.99 | 0.927 | 59.529411764705884 | 0.7701674277016742 | 77.29411764705883 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:369 / P3:529 | 55.541 | 187 | 529 | 1.095 | 0.945 | 42.8235294117647 | 0.7383367139959433 | 58 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:136 | P2:401 / P3:513 | 50.766 | 163 | 513 | 1.531 | 0.968 | 39.1764705882353 | 0.6823770491803278 | 57.411764705882355 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 08:51:26 | 窗口结束：2026-09-16 08:51:45 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 440 | 993 | 624 | 1153 | 不合格 | 噪声波动值超过上限 |
| 2 | 700 | 768 | 1329 | 880 | 1617 | 不合格 | 噪声波动值超过上限 |
| 3 | 724 | 544 | 897 | 728 | 1153 | 不合格 | 噪声波动值超过上限 |
| 4 | 712 | 168 | 481 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 688 | 200 | 369 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 704 | 184 | 401 | 136 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 440 | 440 | 993 |
| 1 | P3 | 144 | 624 | 624 | 1153 |
| 2 | P2 | 176 | 768 | 768 | 1329 |
| 2 | P3 | 144 | 880 | 880 | 1617 |
| 3 | P2 | 152 | 544 | 544 | 897 |
| 3 | P3 | 144 | 728 | 728 | 1153 |
| 4 | P2 | 160 | 168 | 168 | 481 |
| 4 | P3 | 136 | 176 | 176 | 401 |
| 5 | P2 | 168 | 200 | 200 | 369 |
| 5 | P3 | 144 | 192 | 200 | 529 |
| 6 | P2 | 144 | 184 | 184 | 401 |
| 6 | P3 | 136 | 136 | 144 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.484 | 0.969 | 52.1764705882353 | 0.6989755713159969 | 74.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.002 | 0.951 | 4593.823529411765 | 0.9978278924167892 | 4603.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.997 | 0.978 | 5130.3125 | 0.9937290413181119 | 5162.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.592 | 0.948 | 25.575757575757574 | 0.7416520210896309 | 34.484848484848484 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.426 | 0.88 | 600.6341463414634 | 0.6187281726589784 | 970.7560975609756 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.877 | 0.96 | 790.2121212121212 | 0.6065547078526238 | 1302.7878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.734 | 0.959 | 43.470588235294116 | 0.6300085251491901 | 69 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.926 | 0.933 | 1.3854757607013926 | 1.0961136328862142 | 1.2639891696750902 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.982 | 0.973 | 119.04302670623146 | 0.9682499456954602 | 122.94658753709199 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.187 | 0.974 | 59.529411764705884 | 0.7701674277016742 | 77.29411764705883 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.999 | 0.835 | 5119.529411764706 | 0.9983138141066082 | 5128.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.956 | 0.961 | 5223.25 | 1.0492404268675455 | 4978.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.353 | 0.967 | 42.8235294117647 | 0.7383367139959433 | 58 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.132 | 0.922 | 5023.941176470588 | 0.9785627535003093 | 5134 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1 | 0.945 | 5197 | 1.0138138723954206 | 5126.1875 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.346 | 0.98 | 39.1764705882353 | 0.6823770491803278 | 57.411764705882355 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.332 | 0.95 | 0.6554786345189783 | 0.7933239593967294 | 0.8262433357205379 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 2.097 | 0.976 | 23.30783242258652 | 0.6463442353832555 | 36.06102003642987 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 443.5 | 634.5 | - | 52.1764705882353 | 0.6989755713159969 | 74.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 422 | 569 | - | 25.575757575757574 | 0.7416520210896309 | 34.484848484848484 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 369.5 | 586.5 | - | 43.470588235294116 | 0.6300085251491901 | 69 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 506 | 657 | - | 59.529411764705884 | 0.7701674277016742 | 77.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 364 | 493 | - | 42.8235294117647 | 0.7383367139959433 | 58 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 333 | 488 | - | 39.1764705882353 | 0.6823770491803278 | 57.411764705882355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41042.5 | 41301.5 | - | 4828.529411764706 | 0.9937290413181119 | 4859 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 20.5 | 12313 | 19900.5 | - | 600.6341463414634 | 0.6187281726589784 | 970.7560975609756 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31024 | 44770 | 41433 | - | 1.4430763280041259 | 1.0805396664494484 | 1.335514440433213 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45676 | 45308.5 | - | 5373.64705882353 | 1.008111060838474 | 5330.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44857.5 | 45487.5 | - | 5277.35294117647 | 0.9861500412201154 | 5351.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31417.5 | 20593.5 | 25958.5 | - | 0.6554786345189783 | 0.7933239593967294 | 0.8262433357205379 | 在线、无火警、无故障、光源就绪、同步正常 |

