================================================================================================
完成时间：2026-09-16 10:14:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789524709914-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：157.0秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:896 / P3:744 | P2:1169 / P3:897 | 204.06 | 896 | 1169 | 1.013 | 0.955 | 89.375 | 1.0561299852289512 | 84.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 896 > B上限 220；P2RAW绝对值 1169 > B上限 1100；P3RAW滚动10秒波动 744 > B上限 220 |
| 2 | 1 | 不合格 | P2:2088 / P3:464 | P2:2447 / P3:609 | 429.486 | 2067 | 2447 | 1.536 | 0.902 | 98.9090909090909 | 3.0194264569842737 | 32.75757575757576 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2088 > B上限 220；P2RAW绝对值 2447 > B上限 1100；P3RAW滚动10秒波动 464 > B上限 220 |
| 3 | 1 | 不合格 | P2:456 / P3:216 | P2:495 / P3:369 | 77.757 | 452.5 | 495 | 1.032 | 0.935 | 44.8235294117647 | 0.7348119575699132 | 61 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 456 > B上限 220 |
| 4 | 1 | 不合格 | P2:272 / P3:248 | P2:609 / P3:481 | 71.434 | 292.5 | 609 | 0.952 | 0.9 | 63.94736842105263 | 1.1106032906764167 | 57.578947368421055 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | B类合格 | P2:216 / P3:192 | P2:385 / P3:529 | 61.554 | 203 | 529 | 0.986 | 0.958 | 44.875 | 0.680568720379147 | 65.9375 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:584 / P3:208 | P2:817 / P3:609 | 122.529 | 574 | 817 | 1.471 | 0.945 | 110.11764705882354 | 1.7127172918572735 | 64.29411764705883 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 584 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 10:12:55 | 窗口结束：2026-09-16 10:13:15 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 708 | 896 | 1169 | 744 | 897 | 不合格 | 噪声波动值超过上限 |
| 2 | 716 | 2088 | 2447 | 464 | 609 | 不合格 | 噪声波动值超过上限 |
| 3 | 704 | 456 | 495 | 216 | 369 | 不合格 | 噪声波动值超过上限 |
| 4 | 704 | 272 | 609 | 248 | 481 | 不合格 | 噪声波动值超过上限 |
| 5 | 700 | 216 | 385 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 704 | 584 | 817 | 208 | 609 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 792 | 896 | 896 | 1169 |
| 1 | P3 | 608 | 744 | 744 | 897 |
| 2 | P2 | 1960 | 2088 | 2088 | 2447 |
| 2 | P3 | 456 | 464 | 480 | 609 |
| 3 | P2 | 456 | 456 | 456 | 495 |
| 3 | P3 | 216 | 216 | 248 | 369 |
| 4 | P2 | 272 | 272 | 272 | 609 |
| 4 | P3 | 248 | 248 | 248 | 481 |
| 5 | P2 | 184 | 216 | 216 | 385 |
| 5 | P3 | 144 | 192 | 192 | 529 |
| 6 | P2 | 584 | 584 | 624 | 817 |
| 6 | P3 | 208 | 208 | 224 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:47 | 2026-09-16 10:13:47 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.026 | 0.959 | 89.375 | 1.0561299852289512 | 84.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.013 | 0.936 | 4293.578947368421 | 0.9873999927377479 | 4348.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 112 | 0.986 | 0.97 | 5098.625 | 0.9873999927377479 | 5163.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.246 | 0.868 | 98.9090909090909 | 3.0194264569842737 | 32.75757575757576 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 152 | 1.583 | 0.906 | 741.1714285714286 | 0.6122492329478405 | 1210.5714285714287 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 116 | 1.179 | 0.934 | 786.0909090909091 | 0.6122492329478405 | 1283.939393939394 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.377 | 0.931 | 44.8235294117647 | 0.7348119575699132 | 61 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.032 | 0.923 | 5347.882352941177 | 1.0900567125882763 | 4906.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 112 | 1.075 | 0.95 | 5059 | 0.9705166480822033 | 5212.6875 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.01 | 0.925 | 63.94736842105263 | 1.1106032906764167 | 57.578947368421055 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.952 | 0.861 | 4761 | 0.9992378048780488 | 4764.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 0.88 | 0.917 | 4933.529411764706 | 1.0495294824306738 | 4700.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.469 | 0.948 | 44.875 | 0.680568720379147 | 65.9375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.986 | 0.944 | 5243.470588235294 | 0.9752199028488906 | 5376.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 112 | 0.843 | 0.985 | 4855.176470588235 | 1.0136939194085208 | 4789.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.584 | 0.921 | 110.11764705882354 | 1.7127172918572735 | 64.29411764705883 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 152 | 1.487 | 0.956 | 1535.8823529411766 | 0.6509923207340181 | 2359.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 1.378 | 0.957 | 1631.875 | 0.6509923207340181 | 2506.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 736.5 | 677 | - | 92.0625 | 1.0878877400295421 | 84.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1632 | 540.5 | - | 98.9090909090909 | 3.0194264569842737 | 32.75757575757576 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 381 | 518.5 | - | 44.8235294117647 | 0.7348119575699132 | 61 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 607.5 | 547 | - | 63.94736842105263 | 1.1106032906764167 | 57.578947368421055 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 359 | 527.5 | - | 44.875 | 0.680568720379147 | 65.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 936 | 546.5 | - | 110.11764705882354 | 1.7127172918572735 | 64.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 40789 | 41309.5 | - | 4293.578947368421 | 0.9873999927377479 | 4348.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12970.5 | 21185 | - | 741.1714285714286 | 0.6122492329478405 | 1210.5714285714287 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45457 | 41701.5 | - | 5347.882352941177 | 1.0900567125882763 | 4906.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45229.5 | 45264 | - | 4761 | 0.9992378048780488 | 4764.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44569.5 | 45702 | - | 5243.470588235294 | 0.9752199028488906 | 5376.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13055 | 20054 | - | 1535.8823529411766 | 0.6509923207340181 | 2359.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

