================================================================================================
完成时间：2026-09-16 10:17:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789524870372-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:776 / P3:632 | P2:1009 / P3:753 | 186.112 | 833 | 1009 | 1.006 | 0.963 | 83.125 | 0.8423052564914503 | 98.6875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 776 > B上限 220；P3RAW滚动10秒波动 632 > B上限 220 |
| 2 | 1 | 不合格 | P2:1944 / P3:384 | P2:2207 / P3:513 | 354.091 | 1949 | 2207 | 1.524 | 0.907 | 90.29411764705883 | 2.5 | 36.11764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1944 > B上限 220；P2RAW绝对值 2207 > B上限 1100；P3RAW滚动10秒波动 384 > B上限 220 |
| 3 | 1 | 不合格 | P2:376 / P3:216 | P2:383 / P3:257 | 82.016 | 365 | 383 | 0.932 | 0.944 | 51.588235294117645 | 0.665402124430956 | 77.52941176470588 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 376 > B上限 220 |
| 4 | 1 | 不合格 | P2:248 / P3:208 | P2:513 / P3:385 | 66.543 | 231 | 513 | 0.987 | 0.901 | 165.94444444444446 | 1.8336402701043586 | 90.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | B类合格 | P2:216 / P3:176 | P2:321 / P3:449 | 68.599 | 253 | 449 | 1.022 | 0.956 | 61.6875 | 0.7100719424460432 | 86.875 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:544 / P3:176 | P2:673 / P3:545 | 106.528 | 532 | 673 | 1.253 | 0.939 | 99.875 | 1.0547854785478548 | 94.6875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 544 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 10:15:33 | 窗口结束：2026-09-16 10:15:53 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 752 | 776 | 1009 | 632 | 753 | 不合格 | 噪声波动值超过上限 |
| 2 | 744 | 1944 | 2207 | 384 | 513 | 不合格 | 噪声波动值超过上限 |
| 3 | 748 | 376 | 383 | 216 | 257 | 不合格 | 噪声波动值超过上限 |
| 4 | 752 | 248 | 513 | 208 | 385 | 不合格 | 噪声波动值超过上限 |
| 5 | 760 | 216 | 321 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 748 | 544 | 673 | 176 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 768 | 776 | 856 | 1009 |
| 1 | P3 | 632 | 632 | 712 | 753 |
| 2 | P2 | 1552 | 1944 | 1944 | 2207 |
| 2 | P3 | 296 | 384 | 384 | 513 |
| 3 | P2 | 328 | 376 | 376 | 383 |
| 3 | P3 | 200 | 216 | 216 | 257 |
| 4 | P2 | 224 | 248 | 248 | 513 |
| 4 | P3 | 192 | 208 | 208 | 385 |
| 5 | P2 | 208 | 216 | 216 | 321 |
| 5 | P3 | 176 | 176 | 176 | 449 |
| 6 | P2 | 464 | 544 | 544 | 673 |
| 6 | P3 | 160 | 176 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.151 | 0.972 | 83.125 | 0.8423052564914503 | 98.6875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.006 | 0.943 | 4995.705882352941 | 1.0311304833481054 | 4844.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.948 | 0.973 | 5081.3125 | 0.9871058606413073 | 5147.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.384 | 0.898 | 90.29411764705883 | 2.5 | 36.11764705882353 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 152 | 1.558 | 0.892 | 634.0731707317074 | 0.6016570621861186 | 1053.878048780488 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.198 | 0.933 | 764.6176470588235 | 0.6023540860538937 | 1269.3823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.465 | 0.958 | 51.588235294117645 | 0.665402124430956 | 77.52941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.932 | 0.915 | 5298.882352941177 | 1.0633920033997946 | 4983 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.149 | 0.957 | 4761.117647058823 | 0.9697125810200439 | 4909.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.506 | 0.928 | 165.94444444444446 | 1.8336402701043586 | 90.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 156 | 0.987 | 0.859 | 4782.526315789473 | 1.0127050641940085 | 4722.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.589 | 0.917 | 5233.9375 | 1.0494504805945086 | 4987.3125 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.395 | 0.966 | 61.6875 | 0.7100719424460432 | 86.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.022 | 0.929 | 5308.294117647059 | 0.9869523372049784 | 5378.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.934 | 0.975 | 4834.470588235294 | 1.0134033711883008 | 4770.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.907 | 0.922 | 99.875 | 1.0547854785478548 | 94.6875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.266 | 0.945 | 1539.1176470588234 | 0.6471359319351009 | 2378.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.371 | 0.946 | 1635.3125 | 0.6471359319351009 | 2527 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 665 | 789.5 | - | 83.125 | 0.8423052564914503 | 98.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 1535 | 614 | - | 90.29411764705883 | 2.5 | 36.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 438.5 | 659 | - | 51.588235294117645 | 0.665402124430956 | 77.52941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 1493.5 | 814.5 | - | 165.94444444444446 | 1.8336402701043586 | 90.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 493.5 | 695 | - | 61.6875 | 0.7100719424460432 | 86.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 799 | 757.5 | - | 99.875 | 1.0547854785478548 | 94.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42463.5 | 41181.5 | - | 4995.705882352941 | 1.0311304833481054 | 4844.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 20.5 | 12998.5 | 21604.5 | - | 634.0731707317074 | 0.6016570621861186 | 1053.878048780488 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45040.5 | 42355.5 | - | 5298.882352941177 | 1.0633920033997946 | 4983 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45434 | 44864 | - | 4782.526315789473 | 1.0127050641940085 | 4722.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45120.5 | 45717 | - | 5308.294117647059 | 0.9869523372049784 | 5378.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13082.5 | 20216 | - | 1539.1176470588234 | 0.6471359319351009 | 2378.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

