================================================================================================
完成时间：2026-09-16 10:19:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789525034451-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.9秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:568 / P3:480 | P2:689 / P3:495 | 144.338 | 568.5 | 689 | 0.914 | 0.95 | 306.94117647058823 | 0.8062422744128553 | 380.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 568 > B上限 220；P3RAW滚动10秒波动 480 > B上限 220 |
| 2 | 1 | 不合格 | P2:1392 / P3:264 | P2:1679 / P3:385 | 261.862 | 1379 | 1679 | 1.6 | 0.889 | 128.87878787878788 | 0.6899740428293316 | 186.78787878787878 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1392 > B上限 220；P2RAW绝对值 1679 > B上限 1100；P3RAW滚动10秒波动 264 > B上限 220 |
| 3 | 1 | 不合格 | P2:312 / P3:168 | P2:335 / P3:257 | 75.362 | 295.5 | 335 | 0.925 | 0.963 | 293.5 | 0.7312363749610713 | 401.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 312 > B上限 220 |
| 4 | 1 | 不合格 | P2:240 / P3:208 | P2:465 / P3:353 | 68.276 | 243 | 465 | 0.985 | 0.92 | 456.4117647058824 | 0.9547188384397687 | 478.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 5 | 1 | B类合格 | P2:208 / P3:184 | P2:305 / P3:433 | 66.834 | 204.5 | 433 | 1.012 | 0.966 | 342.7647058823529 | 0.8603277720360254 | 398.4117647058824 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:456 / P3:176 | P2:513 / P3:513 | 100.972 | 445.5 | 513 | 1.398 | 0.93 | 364.6470588235294 | 0.9352745926372963 | 389.88235294117646 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 456 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 10:18:19 | 窗口结束：2026-09-16 10:18:39 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 720 | 568 | 689 | 480 | 495 | 不合格 | 噪声波动值超过上限 |
| 2 | 748 | 1392 | 1679 | 264 | 385 | 不合格 | 噪声波动值超过上限 |
| 3 | 732 | 312 | 335 | 168 | 257 | 不合格 | 噪声波动值超过上限 |
| 4 | 716 | 240 | 465 | 208 | 353 | 不合格 | 噪声波动值超过上限 |
| 5 | 736 | 208 | 305 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 720 | 456 | 513 | 176 | 513 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 568 | 568 | 568 | 689 |
| 1 | P3 | 472 | 480 | 480 | 495 |
| 2 | P2 | 1392 | 1392 | 1392 | 1679 |
| 2 | P3 | 248 | 264 | 264 | 385 |
| 3 | P2 | 288 | 312 | 320 | 335 |
| 3 | P3 | 160 | 168 | 192 | 257 |
| 4 | P2 | 240 | 240 | 240 | 465 |
| 4 | P3 | 184 | 208 | 208 | 353 |
| 5 | P2 | 192 | 208 | 208 | 305 |
| 5 | P3 | 168 | 184 | 184 | 433 |
| 6 | P2 | 440 | 456 | 456 | 513 |
| 6 | P3 | 168 | 176 | 192 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.204 | 0.985 | 306.94117647058823 | 0.8062422744128553 | 380.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.914 | 0.925 | 5159.294117647059 | 1.0633850630455868 | 4851.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.979 | 0.942 | 4788.058823529412 | 0.9868695441319107 | 4851.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.378 | 0.897 | 128.87878787878788 | 0.6899740428293316 | 186.78787878787878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.672 | 0.908 | 727.2285714285714 | 0.5958657177638356 | 1220.4571428571428 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.208 | 0.861 | 771.3030303030303 | 0.6061970086691436 | 1272.3636363636363 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.368 | 0.959 | 293.5 | 0.7312363749610713 | 401.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.925 | 0.938 | 5337.705882352941 | 1.0468142542367016 | 5099 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.083 | 0.988 | 5019.0625 | 0.9699842976204855 | 5174.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.011 | 0.944 | 456.4117647058824 | 0.9547188384397687 | 478.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.985 | 0.876 | 5370.235294117647 | 1.0145919694157655 | 5293 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.903 | 0.938 | 5247.3125 | 1.0502764642598013 | 4996.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.169 | 0.974 | 342.7647058823529 | 0.8603277720360254 | 398.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.012 | 0.934 | 5328.588235294118 | 0.987194995695339 | 5397.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.83 | 0.988 | 4841.941176470588 | 1.013020737185404 | 4779.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.115 | 0.909 | 364.6470588235294 | 0.9352745926372963 | 389.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.513 | 0.928 | 1502.5294117647059 | 0.6472973315425357 | 2321.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.362 | 0.947 | 1596.4375 | 0.6472973315425357 | 2466.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2609 | 3236 | - | 306.94117647058823 | 0.8062422744128553 | 380.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 2126.5 | 3082 | - | 125.08823529411765 | 0.6899740428293316 | 181.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2348 | 3211 | - | 293.5 | 0.7312363749610713 | 401.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3879.5 | 4063.5 | - | 456.4117647058824 | 0.9547188384397687 | 478.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2913.5 | 3386.5 | - | 342.7647058823529 | 0.8603277720360254 | 398.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3099.5 | 3314 | - | 364.6470588235294 | 0.9352745926372963 | 389.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43854 | 41240 | - | 5159.294117647059 | 1.0633850630455868 | 4851.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12726.5 | 21358 | - | 727.2285714285714 | 0.5958657177638356 | 1220.4571428571428 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45370.5 | 43341.5 | - | 5337.705882352941 | 1.0468142542367016 | 5099 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45647 | 44990.5 | - | 5370.235294117647 | 1.0145919694157655 | 5293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45293 | 45880.5 | - | 5328.588235294118 | 0.987194995695339 | 5397.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12771.5 | 19730.5 | - | 1502.5294117647059 | 0.6472973315425357 | 2321.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

