================================================================================================
完成时间：2026-09-16 11:09:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789528023577-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:449 / P3:289 | 64.825 | 198.5 | 449 | 0.859 | 0.969 | 247.8235294117647 | 0.8035475872592027 | 308.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:337 / P3:305 | 49.96 | 159 | 337 | 1.905 | 0.94 | 75 | 0.6776556776556777 | 110.67567567567568 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:160 | P2:193 / P3:177 | 50.51 | 170 | 193 | 1.006 | 0.961 | 196.76470588235293 | 0.7198192382182053 | 273.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:465 / P3:337 | 50.993 | 198.5 | 465 | 0.979 | 0.933 | 307.72222222222223 | 0.8919484702093398 | 345 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:385 | 51.433 | 163.5 | 385 | 1.008 | 0.969 | 227.58823529411765 | 0.8438386041439476 | 269.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:337 / P3:497 | 48.939 | 155 | 497 | 1.238 | 0.949 | 244.2941176470588 | 0.8673767752715121 | 281.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:08:28 | 窗口结束：2026-09-16 11:08:48 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 332 | 0 | 449 | 0 | 289 | 不合格 | 噪声采样不足 |
| 2 | 784 | 152 | 337 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 184 | 193 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 192 | 465 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 160 | 225 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 752 | 168 | 337 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | 168 | 449 |
| 1 | P3 | - | - | 152 | 289 |
| 2 | P2 | 152 | 152 | 152 | 337 |
| 2 | P3 | 152 | 152 | 152 | 305 |
| 3 | P2 | 152 | 184 | 184 | 193 |
| 3 | P3 | 144 | 160 | 160 | 177 |
| 4 | P2 | 176 | 192 | 192 | 465 |
| 4 | P3 | 168 | 176 | 176 | 337 |
| 5 | P2 | 160 | 160 | 160 | 225 |
| 5 | P3 | 144 | 160 | 160 | 385 |
| 6 | P2 | 152 | 168 | 176 | 337 |
| 6 | P3 | 160 | 160 | 176 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.275 | 0.973 | 247.8235294117647 | 0.8035475872592027 | 308.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.859 | 0.962 | 5326.588235294118 | 1.103431468122441 | 4827.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.055 | 0.973 | 4763.235294117647 | 0.9867298693702476 | 4827.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.458 | 0.972 | 75 | 0.6776556776556777 | 110.67567567567568 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.969 | 0.877 | 753.060606060606 | 0.5655023324610309 | 1331.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.168 | 0.972 | 776.59375 | 0.6101399459857599 | 1272.8125 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.389 | 0.968 | 196.76470588235293 | 0.7198192382182053 | 273.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.006 | 0.944 | 5337.058823529412 | 1.0257656781720952 | 5203 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.914 | 0.971 | 4666.294117647059 | 0.9668836234215786 | 4826.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.184 | 0.965 | 307.72222222222223 | 0.8919484702093398 | 345 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.979 | 0.9 | 5355.117647058823 | 1.0144076484221787 | 5279.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.673 | 0.941 | 5189 | 1.0504580191305228 | 4939.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.185 | 0.977 | 227.58823529411765 | 0.8438386041439476 | 269.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.008 | 0.955 | 5343.35294117647 | 0.9912482676589661 | 5390.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.901 | 0.973 | 5114.375 | 1.0137010058966354 | 5045.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.156 | 0.955 | 244.2941176470588 | 0.8673767752715121 | 281.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.279 | 0.933 | 1470.2941176470588 | 0.6413578979780356 | 2292.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.378 | 0.958 | 1562.1875 | 0.6413578979780356 | 2435.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2106.5 | 2621.5 | - | 247.8235294117647 | 0.8035475872592027 | 308.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18.5 | 1387.5 | 2047.5 | - | 75 | 0.6776556776556777 | 110.67567567567568 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1672.5 | 2323.5 | - | 196.76470588235293 | 0.7198192382182053 | 273.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2769.5 | 3105 | - | 307.72222222222223 | 0.8919484702093398 | 345 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1934.5 | 2292.5 | - | 227.58823529411765 | 0.8438386041439476 | 269.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2076.5 | 2394 | - | 244.2941176470588 | 0.8673767752715121 | 281.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45276 | 41032 | - | 5326.588235294118 | 1.103431468122441 | 4827.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12425.5 | 21972.5 | - | 753.060606060606 | 0.5655023324610309 | 1331.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45365 | 44225.5 | - | 5337.058823529412 | 1.0257656781720952 | 5203 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45518.5 | 44872 | - | 5355.117647058823 | 1.0144076484221787 | 5279.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45418.5 | 45819.5 | - | 5343.35294117647 | 0.9912482676589661 | 5390.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12497.5 | 19486 | - | 1470.2941176470588 | 0.6413578979780356 | 2292.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |

