================================================================================================
完成时间：2026-09-16 11:16:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789528458228-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:160 | P2:497 / P3:321 | 49.647 | 168 | 497 | 1.013 | 0.956 | 248.2941176470588 | 0.7964150943396227 | 311.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:385 | 50.118 | 158 | 417 | 1.555 | 0.94 | 90.26470588235294 | 0.6462413139608338 | 139.6764705882353 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:273 | 50.693 | 174 | 273 | 1.032 | 0.959 | 224.47058823529412 | 0.726027397260274 | 309.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:497 / P3:385 | 52.586 | 179.5 | 497 | 0.952 | 0.938 | 356.94117647058823 | 0.876878612716763 | 407.05882352941177 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:200 / P3:200 | P2:353 / P3:497 | 52.152 | 214 | 497 | 0.985 | 0.969 | 288.5625 | 0.8625070054175229 | 334.5625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:144 | P2:369 / P3:529 | 48.754 | 161 | 529 | 1.431 | 0.959 | 274.05882352941177 | 0.8637374860956618 | 317.29411764705884 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:15:21 | 窗口结束：2026-09-16 11:15:41 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 184 | 497 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 168 | 417 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 176 | 273 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 160 | 497 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 200 | 353 | 200 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 152 | 369 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 184 | 497 |
| 1 | P3 | 152 | 160 | 160 | 321 |
| 2 | P2 | 144 | 168 | 168 | 417 |
| 2 | P3 | 120 | 168 | 168 | 385 |
| 3 | P2 | 160 | 176 | 176 | 273 |
| 3 | P3 | 160 | 168 | 168 | 273 |
| 4 | P2 | 160 | 160 | 168 | 497 |
| 4 | P3 | 160 | 168 | 176 | 385 |
| 5 | P2 | 160 | 200 | 216 | 353 |
| 5 | P3 | 152 | 200 | 200 | 497 |
| 6 | P2 | 136 | 152 | 152 | 369 |
| 6 | P3 | 136 | 144 | 152 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.244 | 0.98 | 248.2941176470588 | 0.7964150943396227 | 311.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.01 | 0.931 | 4580.368421052632 | 1.111683102549691 | 4120.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.988 | 0.953 | 5074.125 | 0.9872558795631977 | 5139.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 1.528 | 0.955 | 90.26470588235294 | 0.6462413139608338 | 139.6764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.527 | 0.905 | 682.0857142857143 | 0.578206742879287 | 1179.6571428571428 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.749 | 0.961 | 775.6060606060606 | 0.6050255295007564 | 1281.939393939394 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 1.381 | 0.986 | 224.47058823529412 | 0.726027397260274 | 309.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.022 | 0.922 | 5099.411764705882 | 1.0135743432052287 | 5031.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.998 | 0.961 | 4748.176470588235 | 0.9698422424875944 | 4895.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 1.142 | 0.97 | 356.94117647058823 | 0.876878612716763 | 407.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.961 | 0.866 | 5163 | 1.0091288501557882 | 5116.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.987 | 0.974 | 5184.25 | 1.0499613928937608 | 4937.5625 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.159 | 0.975 | 288.5625 | 0.8625070054175229 | 334.5625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.991 | 0.951 | 5003.705882352941 | 0.9682534262168192 | 5167.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.973 | 0.979 | 4806.529411764706 | 1.0141238380102515 | 4739.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 1.17 | 0.962 | 274.05882352941177 | 0.8637374860956618 | 317.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.354 | 0.941 | 1362.5294117647059 | 0.6457665393515292 | 2109.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.026 | 0.972 | 1601.25 | 0.6438641903948129 | 2486.9375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2110.5 | 2650 | - | 248.2941176470588 | 0.7964150943396227 | 311.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 1534.5 | 2374.5 | - | 90.26470588235294 | 0.6462413139608338 | 139.6764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1908 | 2628 | - | 224.47058823529412 | 0.726027397260274 | 309.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3034 | 3460 | - | 356.94117647058823 | 0.876878612716763 | 407.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2308.5 | 2676.5 | - | 288.5625 | 0.8625070054175229 | 334.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2329.5 | 2697 | - | 274.05882352941177 | 0.8637374860956618 | 317.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43513.5 | 39142 | - | 4580.368421052632 | 1.111683102549691 | 4120.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 11936.5 | 20644 | - | 682.0857142857143 | 0.578206742879287 | 1179.6571428571428 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43345 | 42764.5 | - | 5099.411764705882 | 1.0135743432052287 | 5031.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43885.5 | 43488.5 | - | 5163 | 1.0091288501557882 | 5116.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42531.5 | 43926 | - | 5003.705882352941 | 0.9682534262168192 | 5167.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11581.5 | 17934.5 | - | 1362.5294117647059 | 0.6457665393515292 | 2109.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

