================================================================================================
完成时间：2026-09-16 11:39:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789529794921-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:152 | P2:529 / P3:353 | 49.603 | 150.5 | 529 | 1.013 | 0.958 | 217.26315789473685 | 0.7671436535959859 | 283.2105263157895 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:481 / P3:417 | 52.083 | 156 | 481 | 1.616 | 0.94 | 92.0909090909091 | 0.6631027711106262 | 138.87878787878788 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:321 | 51.588 | 191.5 | 321 | 1.031 | 0.955 | 223.35294117647058 | 0.719265012312938 | 310.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:160 | P2:497 / P3:369 | 52.224 | 156.5 | 497 | 0.953 | 0.955 | 355.05882352941177 | 0.8641374373657839 | 410.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:353 / P3:497 | 52.158 | 186.5 | 497 | 0.986 | 0.949 | 254.52941176470588 | 0.83710582317663 | 304.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:385 / P3:593 | 49.298 | 144 | 593 | 1.481 | 0.969 | 276.5882352941176 | 0.861961503208066 | 320.88235294117646 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:37:37 | 窗口结束：2026-09-16 11:37:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 168 | 529 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 664 | 168 | 481 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 668 | 176 | 305 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 668 | 160 | 497 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 652 | 176 | 353 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 664 | 152 | 385 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 168 | 176 | 529 |
| 1 | P3 | 128 | 152 | 152 | 353 |
| 2 | P2 | 144 | 168 | 176 | 481 |
| 2 | P3 | 136 | 168 | 168 | 417 |
| 3 | P2 | 176 | 176 | 176 | 305 |
| 3 | P3 | 184 | 184 | 184 | 321 |
| 4 | P2 | 160 | 160 | 176 | 497 |
| 4 | P3 | 144 | 160 | 160 | 369 |
| 5 | P2 | 152 | 176 | 176 | 353 |
| 5 | P3 | 144 | 184 | 184 | 497 |
| 6 | P2 | 136 | 152 | 168 | 385 |
| 6 | P3 | 136 | 160 | 184 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.3 | 0.965 | 217.26315789473685 | 0.7671436535959859 | 283.2105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.013 | 0.941 | 4700.315789473684 | 1.088752346816863 | 4317.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.989 | 0.967 | 5063 | 0.9875893009533563 | 5126.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.515 | 0.974 | 92.0909090909091 | 0.6631027711106262 | 138.87878787878788 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.638 | 0.913 | 734.9714285714285 | 0.5835488407966971 | 1259.4857142857143 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.195 | 0.939 | 779.5151515151515 | 0.6028874097684447 | 1292.969696969697 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.357 | 0.981 | 223.35294117647058 | 0.719265012312938 | 310.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.031 | 0.913 | 5324.529411764706 | 1.0384319754035358 | 5127.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.923 | 0.966 | 4771.705882352941 | 0.9699632911241047 | 4919.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.153 | 0.981 | 355.05882352941177 | 0.8641374373657839 | 410.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.953 | 0.91 | 5349.235294117647 | 1.01549989391283 | 5267.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.559 | 0.968 | 5221.875 | 1.0502960439477556 | 4971.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.212 | 0.976 | 254.52941176470588 | 0.83710582317663 | 304.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.986 | 0.913 | 2790.8125 | 0.9748286250709514 | 2862.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.818 | 0.96 | 4829.529411764706 | 1.0142936561862994 | 4761.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.167 | 0.981 | 276.5882352941176 | 0.861961503208066 | 320.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.547 | 0.944 | 1518.7058823529412 | 0.6449985010492655 | 2354.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.377 | 0.983 | 1613.625 | 0.6449985010492655 | 2501.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2064 | 2690.5 | - | 217.26315789473685 | 0.7671436535959859 | 283.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1519.5 | 2291.5 | - | 92.0909090909091 | 0.6631027711106262 | 138.87878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1898.5 | 2639.5 | - | 223.35294117647058 | 0.719265012312938 | 310.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3018 | 3492.5 | - | 355.05882352941177 | 0.8641374373657839 | 410.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2163.5 | 2584.5 | - | 254.52941176470588 | 0.83710582317663 | 304.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2351 | 2727.5 | - | 276.5882352941176 | 0.861961503208066 | 320.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44653 | 41013 | - | 4700.315789473684 | 1.088752346816863 | 4317.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12862 | 22041 | - | 734.9714285714285 | 0.5835488407966971 | 1259.4857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45258.5 | 43583.5 | - | 5324.529411764706 | 1.0384319754035358 | 5127.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45468.5 | 44774.5 | - | 5349.235294117647 | 1.01549989391283 | 5267.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 44653 | 45806 | - | 2790.8125 | 0.9748286250709514 | 2862.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12909 | 20014 | - | 1518.7058823529412 | 0.6449985010492655 | 2354.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

