================================================================================================
完成时间：2026-09-16 11:43:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789530081608-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:336 / P3:368 | P2:609 / P3:513 | 61.692 | 368 | 609 | 0.903 | 0.963 | 308.7647058823529 | 0.7731624686993667 | 399.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 336 > B上限 220；P3RAW滚动10秒波动 368 > B上限 220 |
| 2 | 1 | 不合格 | P2:896 / P3:152 | P2:1329 / P3:401 | 92.456 | 896 | 1329 | 1.681 | 0.947 | 164.84848484848484 | 0.9273781111489942 | 177.75757575757575 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 896 > B上限 220；P2RAW绝对值 1329 > B上限 1100 |
| 3 | 1 | 不合格 | P2:640 / P3:448 | P2:655 / P3:463 | 71.951 | 640 | 655 | 0.99 | 0.957 | 255.94117647058823 | 0.7202449925509021 | 355.3529411764706 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 640 > B上限 220；P3RAW滚动10秒波动 448 > B上限 220 |
| 4 | 1 | 不合格 | P2:400 / P3:368 | P2:689 / P3:497 | 65.947 | 400 | 689 | 0.983 | 0.908 | 417.8125 | 0.8880180658873539 | 470.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 400 > B上限 220；P3RAW滚动10秒波动 368 > B上限 220 |
| 5 | 1 | 不合格 | P2:288 / P3:224 | P2:545 / P3:561 | 67.123 | 364.5 | 561 | 1.02 | 0.954 | 300.1764705882353 | 0.8522044088176353 | 352.2352941176471 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 288 > B上限 220；P3RAW滚动10秒波动 224 > B上限 220 |
| 6 | 1 | 不合格 | P2:432 / P3:184 | P2:705 / P3:561 | 62.95 | 430.5 | 705 | 1.422 | 0.95 | 306.88235294117646 | 0.8644573322286662 | 355 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 432 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 11:42:23 | 窗口结束：2026-09-16 11:42:43 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 336 | 609 | 368 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 848 | 896 | 1329 | 152 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 852 | 640 | 655 | 448 | 463 | 不合格 | 噪声波动值超过上限 |
| 4 | 876 | 400 | 689 | 368 | 497 | 不合格 | 噪声波动值超过上限 |
| 5 | 856 | 288 | 545 | 224 | 561 | 不合格 | 噪声波动值超过上限 |
| 6 | 860 | 432 | 705 | 184 | 561 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 336 | 336 | 336 | 609 |
| 1 | P3 | 368 | 368 | 368 | 513 |
| 2 | P2 | 896 | 896 | 896 | 1329 |
| 2 | P3 | 152 | 152 | 176 | 401 |
| 3 | P2 | 640 | 640 | 640 | 655 |
| 3 | P3 | 448 | 448 | 448 | 463 |
| 4 | P2 | 400 | 400 | 400 | 689 |
| 4 | P3 | 368 | 368 | 368 | 497 |
| 5 | P2 | 288 | 288 | 312 | 545 |
| 5 | P3 | 224 | 224 | 224 | 561 |
| 6 | P2 | 432 | 432 | 432 | 705 |
| 6 | P3 | 184 | 184 | 184 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.289 | 0.977 | 308.7647058823529 | 0.7731624686993667 | 399.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.903 | 0.954 | 5338.058823529412 | 1.106279486523059 | 4825.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.051 | 0.961 | 4761.941176470588 | 0.9868826878299138 | 4825.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.992 | 0.963 | 164.84848484848484 | 0.9273781111489942 | 177.75757575757575 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.725 | 0.912 | 739.0857142857143 | 0.5798439881646194 | 1274.6285714285714 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.217 | 0.969 | 783.8787878787879 | 0.6044772631677338 | 1296.7878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.315 | 0.972 | 255.94117647058823 | 0.7202449925509021 | 355.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.99 | 0.938 | 5311.941176470588 | 1.0105980572093647 | 5256.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.99 | 0.964 | 4756.941176470588 | 0.9705363465069669 | 4901.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.141 | 0.913 | 417.8125 | 0.8880180658873539 | 470.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.983 | 0.855 | 5352.235294117647 | 1.0167393004805005 | 5264.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.729 | 0.948 | 4907.941176470588 | 1.050157331655129 | 4673.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.185 | 0.973 | 300.1764705882353 | 0.8522044088176353 | 352.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.02 | 0.932 | 5264.705882352941 | 0.9802525656331117 | 5370.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.893 | 0.96 | 5109.75 | 1.0139147257980505 | 5039.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.186 | 0.929 | 306.88235294117646 | 0.8644573322286662 | 355 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.511 | 0.951 | 1349.1052631578948 | 0.643172579916696 | 2097.5789473684213 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.376 | 0.966 | 1507.8235294117646 | 0.643172579916696 | 2344.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2624.5 | 3394.5 | - | 308.7647058823529 | 0.7731624686993667 | 399.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2720 | 2933 | - | 164.84848484848484 | 0.9273781111489942 | 177.75757575757575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2175.5 | 3020.5 | - | 255.94117647058823 | 0.7202449925509021 | 355.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3342.5 | 3764 | - | 417.8125 | 0.8880180658873539 | 470.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2551.5 | 2994 | - | 300.1764705882353 | 0.8522044088176353 | 352.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2608.5 | 3017.5 | - | 306.88235294117646 | 0.8644573322286662 | 355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45373.5 | 41014.5 | - | 5338.058823529412 | 1.106279486523059 | 4825.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12934 | 22306 | - | 739.0857142857143 | 0.5798439881646194 | 1274.6285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45151.5 | 44678 | - | 5311.941176470588 | 1.0105980572093647 | 5256.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45494 | 44745 | - | 5352.235294117647 | 1.0167393004805005 | 5264.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44750 | 45651.5 | - | 5264.705882352941 | 0.9802525656331117 | 5370.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12816.5 | 19927 | - | 1349.1052631578948 | 0.643172579916696 | 2097.5789473684213 | 在线、无火警、无故障、光源就绪、同步正常 |

