================================================================================================
完成时间：2026-09-16 11:47:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789530272672-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：173.0秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:176 | P2:465 / P3:337 | 52.006 | 171 | 465 | 1.01 | 0.958 | 285.3333333333333 | 0.7744270205066345 | 368.44444444444446 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | B类合格 | P2:216 / P3:168 | P2:449 / P3:385 | 53.739 | 201.5 | 449 | 1.488 | 0.951 | 118 | 0.6639871382636656 | 177.71428571428572 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:273 / P3:289 | 53.371 | 163 | 289 | 0.949 | 0.957 | 297.3125 | 0.7272588289252407 | 408.8125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:481 / P3:369 | 52.525 | 156 | 481 | 0.964 | 0.932 | 426.7647058823529 | 0.8856201171875 | 481.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:160 / P3:144 | P2:273 / P3:417 | 52.414 | 148.5 | 417 | 1.064 | 0.954 | 333 | 0.8587682038834952 | 387.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:353 / P3:545 | 47.984 | 147.5 | 545 | 1.334 | 0.964 | 296.42105263157896 | 0.8710176306835756 | 340.3157894736842 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:45:54 | 窗口结束：2026-09-16 11:46:14 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 652 | 152 | 465 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 648 | 216 | 449 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 648 | 176 | 273 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 656 | 152 | 481 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 648 | 160 | 273 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 644 | 152 | 353 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 152 | 465 |
| 1 | P3 | 176 | 176 | 176 | 337 |
| 2 | P2 | 160 | 216 | 216 | 449 |
| 2 | P3 | 144 | 168 | 176 | 385 |
| 3 | P2 | 136 | 176 | 176 | 273 |
| 3 | P3 | 144 | 176 | 184 | 289 |
| 4 | P2 | 152 | 152 | 168 | 481 |
| 4 | P3 | 144 | 152 | 160 | 369 |
| 5 | P2 | 160 | 160 | 168 | 273 |
| 5 | P3 | 144 | 144 | 160 | 417 |
| 6 | P2 | 104 | 152 | 152 | 353 |
| 6 | P3 | 112 | 160 | 160 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.31 | 0.977 | 285.3333333333333 | 0.7744270205066345 | 368.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.01 | 0.933 | 5326 | 1.1021143476196853 | 4832.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.01 | 0.966 | 4767.882352941177 | 0.9866225213930107 | 4832.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.541 | 0.967 | 118 | 0.6639871382636656 | 177.71428571428572 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.606 | 0.918 | 696.2702702702703 | 0.5739556644758829 | 1213.1081081081081 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.211 | 0.972 | 757.7058823529412 | 0.6042595111882535 | 1253.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.381 | 0.976 | 297.3125 | 0.7272588289252407 | 408.8125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.949 | 0.932 | 5316.176470588235 | 1.001584803617342 | 5307.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.076 | 0.966 | 5050.75 | 0.9697827913116525 | 5208.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.131 | 0.984 | 426.7647058823529 | 0.8856201171875 | 481.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.964 | 0.877 | 5371.823529411765 | 1.0184005977406296 | 5274.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.858 | 0.944 | 5223.9375 | 1.0505392021316708 | 4972.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.163 | 0.979 | 333 | 0.8587682038834952 | 387.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.064 | 0.916 | 4466.95 | 0.9758705815528466 | 4577.4 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.852 | 0.969 | 4815 | 1.0138599881093935 | 4749.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.148 | 0.988 | 296.42105263157896 | 0.8710176306835756 | 340.3157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.491 | 0.932 | 1513.3529411764705 | 0.644851614196912 | 2346.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.376 | 0.978 | 1607.9375 | 0.644851614196912 | 2493.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2568 | 3316 | - | 285.3333333333333 | 0.7744270205066345 | 368.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 2065 | 3110 | - | 118 | 0.6639871382636656 | 177.71428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2378.5 | 3270.5 | - | 297.3125 | 0.7272588289252407 | 408.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3627.5 | 4096 | - | 426.7647058823529 | 0.8856201171875 | 481.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2830.5 | 3296 | - | 333 | 0.8587682038834952 | 387.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 2816 | 3233 | - | 296.42105263157896 | 0.8710176306835756 | 340.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45271 | 41076.5 | - | 5326 | 1.1021143476196853 | 4832.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12881 | 22442.5 | - | 696.2702702702703 | 0.5739556644758829 | 1213.1081081081081 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45187.5 | 45116 | - | 5316.176470588235 | 1.001584803617342 | 5307.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45660.5 | 44835.5 | - | 5371.823529411765 | 1.0184005977406296 | 5274.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 44669.5 | 45774 | - | 4466.95 | 0.9758705815528466 | 4577.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12863.5 | 19948 | - | 1513.3529411764705 | 0.644851614196912 | 2346.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

