================================================================================================
完成时间：2026-09-16 13:48:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789537529644-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:168 | P2:497 / P3:353 | 68.474 | 201.5 | 497 | 0.889 | 0.96 | 206 | 0.7777037530535199 | 264.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:433 / P3:369 | 69.205 | 221.5 | 433 | 1.721 | 0.934 | 71.16666666666667 | 0.6599690880989181 | 107.83333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:257 | 67.499 | 217.5 | 257 | 0.974 | 0.958 | 196.05882352941177 | 0.7282062486344767 | 269.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:168 | P2:513 / P3:369 | 68.86 | 194 | 513 | 0.98 | 0.938 | 297 | 0.880844382414515 | 337.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:305 / P3:433 | 57.272 | 163 | 433 | 1.009 | 0.951 | 217.2941176470588 | 0.8441499085923218 | 257.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:232 / P3:160 | P2:433 / P3:545 | 67.613 | 238 | 545 | 1.337 | 0.951 | 218.55555555555554 | 0.8621520929213237 | 253.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 13:46:31 | 窗口结束：2026-09-16 13:46:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 692 | 168 | 497 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 672 | 168 | 433 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 672 | 160 | 225 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 668 | 192 | 513 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 668 | 160 | 305 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 680 | 232 | 433 | 160 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 168 | 497 |
| 1 | P3 | 136 | 168 | 168 | 353 |
| 2 | P2 | 152 | 168 | 176 | 433 |
| 2 | P3 | 144 | 160 | 160 | 369 |
| 3 | P2 | 152 | 160 | 160 | 225 |
| 3 | P3 | 120 | 160 | 160 | 257 |
| 4 | P2 | 120 | 192 | 192 | 513 |
| 4 | P3 | 128 | 168 | 168 | 369 |
| 5 | P2 | 136 | 160 | 168 | 305 |
| 5 | P3 | 152 | 160 | 176 | 433 |
| 6 | P2 | 232 | 232 | 232 | 433 |
| 6 | P3 | 152 | 160 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.297 | 0.986 | 206 | 0.7777037530535199 | 264.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.889 | 0.925 | 5378.823529411765 | 1.0619715692650749 | 5064.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.088 | 0.968 | 4966.3125 | 0.9877557616289188 | 5027.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.515 | 0.936 | 71.16666666666667 | 0.6599690880989181 | 107.83333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.814 | 0.909 | 689.5675675675676 | 0.5732839006853162 | 1202.837837837838 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.2 | 0.957 | 750.4117647058823 | 0.6079538685157385 | 1234.3235294117646 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.342 | 0.97 | 196.05882352941177 | 0.7282062486344767 | 269.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.974 | 0.919 | 5315.294117647059 | 1.0355378814792744 | 5132.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.787 | 0.982 | 4974.75 | 0.9636436276468238 | 5162.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.19 | 0.961 | 297 | 0.880844382414515 | 337.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.98 | 0.881 | 5392.176470588235 | 1.0198593711755413 | 5287.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.526 | 0.97 | 5160.75 | 1.050681393070277 | 4911.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.219 | 0.968 | 217.2941176470588 | 0.8441499085923218 | 257.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.009 | 0.941 | 4504.2 | 0.9901190332259873 | 4549.15 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.996 | 0.944 | 4847.705882352941 | 1.0139522866247523 | 4781 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.158 | 0.968 | 218.55555555555554 | 0.8621520929213237 | 253.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.46 | 0.941 | 1511.1176470588234 | 0.6438184506653969 | 2347.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.397 | 0.945 | 1605.5625 | 0.6438184506653969 | 2493.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1751 | 2251.5 | - | 206 | 0.7777037530535199 | 264.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 1281 | 1941 | - | 71.16666666666667 | 0.6599690880989181 | 107.83333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1666.5 | 2288.5 | - | 196.05882352941177 | 0.7282062486344767 | 269.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2524.5 | 2866 | - | 297 | 0.880844382414515 | 337.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1847 | 2188 | - | 217.2941176470588 | 0.8441499085923218 | 257.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 1967 | 2281.5 | - | 218.55555555555554 | 0.8621520929213237 | 253.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45720 | 43052 | - | 5378.823529411765 | 1.0619715692650749 | 5064.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12757 | 22252.5 | - | 689.5675675675676 | 0.5732839006853162 | 1202.837837837838 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45180 | 43629.5 | - | 5315.294117647059 | 1.0355378814792744 | 5132.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45833.5 | 44941 | - | 5392.176470588235 | 1.0198593711755413 | 5287.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45042 | 45491.5 | - | 4504.2 | 0.9901190332259873 | 4549.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12844.5 | 19950.5 | - | 1511.1176470588234 | 0.6438184506653969 | 2347.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

