================================================================================================
完成时间：2026-09-16 13:58:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789538158379-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:312 / P3:272 | P2:545 / P3:369 | 91.59 | 314.5 | 545 | 0.915 | 0.968 | 269.3529411764706 | 0.8003845481559168 | 336.52941176470586 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 312 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |
| 2 | 1 | 不合格 | P2:600 / P3:184 | P2:609 / P3:385 | 118.952 | 595.5 | 609 | 1.609 | 0.927 | 97.55555555555556 | 0.661144578313253 | 147.55555555555554 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 600 > B上限 220 |
| 3 | 1 | 不合格 | P2:192 / P3:168 | P2:273 / P3:273 | 73.456 | 214 | 273 | 0.988 | 0.963 | 245.88235294117646 | 0.7215605040566201 | 340.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:360 / P3:184 | P2:561 / P3:353 | 90.4 | 361.5 | 561 | 0.959 | 0.938 | 400 | 0.9344510100316065 | 428.05882352941177 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 360 > B上限 220 |
| 5 | 1 | 不合格 | P2:472 / P3:280 | P2:479 / P3:481 | 106.751 | 473 | 481 | 0.985 | 0.962 | 291.11764705882354 | 0.8465617516250428 | 343.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 472 > B上限 220；P3RAW滚动10秒波动 280 > B上限 220 |
| 6 | 1 | 不合格 | P2:232 / P3:176 | P2:369 / P3:545 | 72.264 | 221 | 545 | 1.093 | 0.972 | 312.52941176470586 | 0.8948964123294593 | 349.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 13:57:00 | 窗口结束：2026-09-16 13:57:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 760 | 312 | 545 | 272 | 369 | 不合格 | 噪声波动值超过上限 |
| 2 | 724 | 600 | 609 | 184 | 385 | 不合格 | 噪声波动值超过上限 |
| 3 | 732 | 192 | 273 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 360 | 561 | 184 | 353 | 不合格 | 噪声波动值超过上限 |
| 5 | 740 | 472 | 479 | 280 | 481 | 不合格 | 噪声波动值超过上限 |
| 6 | 748 | 232 | 369 | 176 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 312 | 312 | 312 | 545 |
| 1 | P3 | 272 | 272 | 272 | 369 |
| 2 | P2 | 600 | 600 | 600 | 609 |
| 2 | P3 | 176 | 184 | 200 | 385 |
| 3 | P2 | 184 | 192 | 208 | 273 |
| 3 | P3 | 144 | 168 | 176 | 273 |
| 4 | P2 | 360 | 360 | 360 | 561 |
| 4 | P3 | 168 | 184 | 184 | 353 |
| 5 | P2 | 472 | 472 | 472 | 479 |
| 5 | P3 | 280 | 280 | 280 | 481 |
| 6 | P2 | 208 | 232 | 232 | 369 |
| 6 | P3 | 144 | 176 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.252 | 0.985 | 269.3529411764706 | 0.8003845481559168 | 336.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.915 | 0.947 | 5135.117647058823 | 1.0976750619270959 | 4678.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.018 | 0.97 | 4698.470588235294 | 0.9889435041539243 | 4751 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.513 | 0.96 | 97.55555555555556 | 0.661144578313253 | 147.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.747 | 0.886 | 692.5882352941177 | 0.5632549573038008 | 1229.6176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.586 | 0.939 | 763.6060606060606 | 0.6091865103348241 | 1253.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.397 | 0.971 | 245.88235294117646 | 0.7215605040566201 | 340.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.993 | 0.933 | 5106.117647058823 | 1.0090789672529439 | 5060.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.966 | 0.98 | 4733.941176470588 | 0.9696024096385543 | 4882.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.085 | 0.954 | 400 | 0.9344510100316065 | 428.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.987 | 0.888 | 5157.235294117647 | 1.012390300230947 | 5094.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.943 | 0.963 | 4846.294117647059 | 1.050385669662778 | 4613.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.181 | 0.973 | 291.11764705882354 | 0.8465617516250428 | 343.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.015 | 0.941 | 5084.64705882353 | 0.9848690282224526 | 5162.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.927 | 0.968 | 4784.176470588235 | 1.0140137394491753 | 4718.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.155 | 0.98 | 312.52941176470586 | 0.8948964123294593 | 349.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.08 | 0.951 | 1343 | 0.6405645025531677 | 2096.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.77 | 0.984 | 1489.5882352941176 | 0.6396312200050518 | 2328.823529411765 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2289.5 | 2860.5 | - | 269.3529411764706 | 0.8003845481559168 | 336.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 1756 | 2656 | - | 97.55555555555556 | 0.661144578313253 | 147.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2090 | 2896.5 | - | 245.88235294117646 | 0.7215605040566201 | 340.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3400 | 3638.5 | - | 400 | 0.9344510100316065 | 428.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2474.5 | 2923 | - | 291.11764705882354 | 0.8465617516250428 | 343.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2656.5 | 2968.5 | - | 312.52941176470586 | 0.8948964123294593 | 349.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43648.5 | 39764.5 | - | 5135.117647058823 | 1.0976750619270959 | 4678.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 11774 | 20903.5 | - | 692.5882352941177 | 0.5632549573038008 | 1229.6176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43402 | 43011.5 | - | 5106.117647058823 | 1.0090789672529439 | 5060.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45629 | 43300 | - | 5368.117647058823 | 1.0537875288683602 | 5094.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45161.5 | 43883.5 | - | 5313.117647058823 | 1.029122563150159 | 5162.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11415.5 | 17821 | - | 1343 | 0.6405645025531677 | 2096.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 14:02:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789538398909-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:304 / P3:320 | P2:545 / P3:433 | 85.028 | 319 | 545 | 0.988 | 0.947 | 286.05882352941177 | 0.7789524267179241 | 367.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 304 > B上限 220；P3RAW滚动10秒波动 320 > B上限 220 |
| 2 | 1 | 不合格 | P2:584 / P3:256 | P2:625 / P3:449 | 119.654 | 582 | 625 | 1.685 | 0.931 | 117.36363636363636 | 0.6557737893667457 | 178.96969696969697 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 584 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | 不合格 | P2:208 / P3:200 | P2:273 / P3:273 | 59.387 | 217 | 273 | 0.992 | 0.944 | 264.1764705882353 | 0.7306002928257687 | 361.5882352941176 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:368 / P3:200 | P2:529 / P3:353 | 66.832 | 368 | 529 | 1.071 | 0.912 | 420.88235294117646 | 0.9207309226611762 | 457.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 368 > B上限 220 |
| 5 | 1 | 不合格 | P2:328 / P3:232 | P2:417 / P3:481 | 82.279 | 328 | 481 | 0.981 | 0.958 | 343.94117647058823 | 0.8780597687340441 | 391.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 328 > B上限 220；P3RAW滚动10秒波动 232 > B上限 220 |
| 6 | 1 | 不合格 | P2:264 / P3:192 | P2:401 / P3:577 | 60.626 | 264.5 | 577 | 1.203 | 0.955 | 359.2352941176471 | 0.9704433497536946 | 370.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 264 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 14:01:01 | 窗口结束：2026-09-16 14:01:21 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 304 | 545 | 320 | 433 | 不合格 | 噪声波动值超过上限 |
| 2 | 812 | 584 | 625 | 256 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 804 | 208 | 273 | 200 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 792 | 368 | 529 | 200 | 353 | 不合格 | 噪声波动值超过上限 |
| 5 | 808 | 328 | 417 | 232 | 481 | 不合格 | 噪声波动值超过上限 |
| 6 | 812 | 264 | 401 | 192 | 577 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 296 | 304 | 304 | 545 |
| 1 | P3 | 320 | 320 | 344 | 433 |
| 2 | P2 | 584 | 584 | 584 | 625 |
| 2 | P3 | 256 | 256 | 288 | 449 |
| 3 | P2 | 192 | 208 | 208 | 273 |
| 3 | P3 | 200 | 200 | 216 | 273 |
| 4 | P2 | 368 | 368 | 368 | 529 |
| 4 | P3 | 184 | 200 | 200 | 353 |
| 5 | P2 | 328 | 328 | 344 | 417 |
| 5 | P3 | 224 | 232 | 240 | 481 |
| 6 | P2 | 264 | 264 | 280 | 401 |
| 6 | P3 | 160 | 192 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.284 | 0.968 | 286.05882352941177 | 0.7789524267179241 | 367.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.988 | 0.909 | 5338.35294117647 | 1.0896298341878083 | 4899.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.895 | 0.973 | 4980.875 | 0.9869103788188381 | 5046.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.561 | 0.962 | 117.36363636363636 | 0.6557737893667457 | 178.96969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.819 | 0.889 | 628.2162162162163 | 0.5666504144319844 | 1108.6486486486488 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.227 | 0.955 | 750.6666666666666 | 0.6092024690750806 | 1232.2121212121212 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.375 | 0.961 | 264.1764705882353 | 0.7306002928257687 | 361.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.992 | 0.913 | 4509.15 | 1.0014547150535247 | 4502.6 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.065 | 0.964 | 4730.294117647059 | 0.9695446160523746 | 4878.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.179 | 0.926 | 420.88235294117646 | 0.9207309226611762 | 457.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.071 | 0.87 | 4803.473684210527 | 1.0212951669035284 | 4703.315789473684 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.903 | 0.945 | 4894.35294117647 | 1.0505024998737438 | 4659.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.131 | 0.982 | 343.94117647058823 | 0.8780597687340441 | 391.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.981 | 0.938 | 5343.64705882353 | 1.0189449597882292 | 5244.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 0.897 | 0.958 | 4809.823529411765 | 1.0206076189525188 | 4712.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.047 | 0.935 | 359.2352941176471 | 0.9704433497536946 | 370.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.328 | 0.947 | 1337.8823529411766 | 0.643212669683258 | 2080 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.38 | 0.982 | 1571.5625 | 0.6418634333120613 | 2448.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2431.5 | 3121.5 | - | 286.05882352941177 | 0.7789524267179241 | 367.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1936.5 | 2953 | - | 117.36363636363636 | 0.6557737893667457 | 178.96969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2245.5 | 3073.5 | - | 264.1764705882353 | 0.7306002928257687 | 361.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3577.5 | 3885.5 | - | 420.88235294117646 | 0.9207309226611762 | 457.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2923.5 | 3329.5 | - | 343.94117647058823 | 0.8780597687340441 | 391.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3053.5 | 3146.5 | - | 359.2352941176471 | 0.9704433497536946 | 370.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45376 | 41643.5 | - | 5338.35294117647 | 1.0896298341878083 | 4899.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 11622 | 20510 | - | 628.2162162162163 | 0.5666504144319844 | 1108.6486486486488 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45091.5 | 45026 | - | 4509.15 | 1.0014547150535247 | 4502.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45633 | 44681.5 | - | 4803.473684210527 | 1.0212951669035284 | 4703.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45421 | 44576.5 | - | 5343.64705882353 | 1.0189449597882292 | 5244.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11372 | 17680 | - | 1337.8823529411766 | 0.643212669683258 | 2080 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 14:17:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789539263199-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：176.4秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:464 / P3:576 | P2:481 / P3:895 | 83.996 | 597.5 | 895 | 0.953 | 0.964 | 286 | 0.8547235596878632 | 334.6111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 464 > B上限 220；P3RAW滚动10秒波动 576 > B上限 220 |
| 2 | 1 | 不合格 | P2:424 / P3:256 | P2:465 / P3:369 | 73.784 | 424 | 465 | 1.643 | 0.941 | 95.02777777777777 | 0.682425693197686 | 139.25 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 424 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | B类合格 | P2:216 / P3:144 | P2:257 / P3:193 | 62.843 | 238.5 | 257 | 0.944 | 0.959 | 233.35294117647058 | 0.7211416106162516 | 323.5882352941176 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:184 / P3:152 | P2:481 / P3:337 | 68.06 | 208 | 481 | 0.979 | 0.925 | 344.1764705882353 | 0.8821046283732851 | 390.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:464 / P3:312 | P2:591 / P3:449 | 82.688 | 454.5 | 591 | 1.008 | 0.953 | 241.44444444444446 | 0.8414327202323331 | 286.94444444444446 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 464 > B上限 220；P3RAW滚动10秒波动 312 > B上限 220 |
| 6 | 1 | 不合格 | P2:728 / P3:432 | P2:785 / P3:673 | 96.699 | 723.5 | 785 | 1.539 | 0.942 | 272.2352941176471 | 0.8584678167315897 | 317.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 728 > B上限 220；P3RAW滚动10秒波动 432 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 14:15:48 | 窗口结束：2026-09-16 14:16:08 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 688 | 464 | 481 | 576 | 895 | 不合格 | 噪声波动值超过上限 |
| 2 | 684 | 424 | 465 | 256 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 684 | 216 | 257 | 144 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 676 | 184 | 481 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 680 | 464 | 591 | 312 | 449 | 不合格 | 噪声波动值超过上限 |
| 6 | 684 | 728 | 785 | 432 | 673 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 464 | 464 | 480 | 481 |
| 1 | P3 | 576 | 576 | 616 | 895 |
| 2 | P2 | 424 | 424 | 424 | 465 |
| 2 | P3 | 256 | 256 | 256 | 369 |
| 3 | P2 | 216 | 216 | 216 | 257 |
| 3 | P3 | 144 | 144 | 152 | 193 |
| 4 | P2 | 160 | 184 | 200 | 481 |
| 4 | P3 | 144 | 152 | 168 | 337 |
| 5 | P2 | 464 | 464 | 464 | 591 |
| 5 | P3 | 312 | 312 | 312 | 449 |
| 6 | P2 | 728 | 728 | 728 | 785 |
| 6 | P3 | 432 | 432 | 432 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:16:33 | 2026-09-16 14:16:33 | 2026-09-16 14:16:33 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.2 | 0.989 | 286 | 0.8547235596878632 | 334.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.953 | 0.935 | 5354.35294117647 | 1.087827905587093 | 4922.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.999 | 0.968 | 4991.75 | 0.9873167354809999 | 5055.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.533 | 0.957 | 95.02777777777777 | 0.682425693197686 | 139.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.686 | 0.899 | 721.3333333333334 | 0.5682230497469684 | 1269.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.413 | 0.972 | 763.0625 | 0.6136100919736643 | 1243.5625 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.408 | 0.952 | 233.35294117647058 | 0.7211416106162516 | 323.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.944 | 0.942 | 5308.35294117647 | 0.9982742981039403 | 5317.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.986 | 0.98 | 5026.125 | 0.9698965192850423 | 5182.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.13 | 0.961 | 344.1764705882353 | 0.8821046283732851 | 390.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.979 | 0.904 | 5373 | 1.02180284589225 | 5258.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.951 | 0.912 | 4891.882352941177 | 1.0502374217013537 | 4657.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.204 | 0.975 | 241.44444444444446 | 0.8414327202323331 | 286.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.008 | 0.925 | 5319.235294117647 | 0.9921768707482993 | 5361.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.993 | 0.958 | 4779.294117647059 | 1.0138258048415274 | 4714.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.202 | 0.95 | 272.2352941176471 | 0.8584678167315897 | 317.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.539 | 0.932 | 1424.9411764705883 | 0.6384649851084578 | 2231.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.016 | 0.942 | 1524.5 | 0.6386343404723255 | 2387.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2574 | 3011.5 | - | 286 | 0.8547235596878632 | 334.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 1710.5 | 2506.5 | - | 95.02777777777777 | 0.682425693197686 | 139.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1983.5 | 2750.5 | - | 233.35294117647058 | 0.7211416106162516 | 323.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2925.5 | 3316.5 | - | 344.1764705882353 | 0.8821046283732851 | 390.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2173 | 2582.5 | - | 241.44444444444446 | 0.8414327202323331 | 286.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2314 | 2695.5 | - | 272.2352941176471 | 0.8584678167315897 | 317.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45512 | 41837.5 | - | 5354.35294117647 | 1.087827905587093 | 4922.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12209 | 21661 | - | 739.939393939394 | 0.5636397211578413 | 1312.7878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45121 | 45199 | - | 5308.35294117647 | 0.9982742981039403 | 5317.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45670.5 | 44696 | - | 5373 | 1.02180284589225 | 5258.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45213.5 | 45570 | - | 5319.235294117647 | 0.9921768707482993 | 5361.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12196 | 19097 | - | 1434.8235294117646 | 0.6386343404723255 | 2246.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

