================================================================================================
完成时间：2026-09-16 14:25:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789539763390-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：172.9秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:272 / P3:256 | P2:497 / P3:305 | 68.63 | 280 | 497 | 0.922 | 0.957 | 250.35294117647058 | 0.7770677378126711 | 322.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 2 | 1 | 不合格 | P2:488 / P3:232 | P2:577 / P3:337 | 88.248 | 478 | 577 | 1.603 | 0.939 | 94.97142857142858 | 0.6662657847263981 | 142.54285714285714 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 488 > B上限 220；P3RAW滚动10秒波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:152 / P3:160 | P2:177 / P3:193 | 54.654 | 161 | 193 | 1.004 | 0.97 | 235.58823529411765 | 0.7246245702912972 | 325.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:176 / P3:176 | P2:417 / P3:321 | 53.173 | 177 | 417 | 0.976 | 0.953 | 364.88235294117646 | 0.8998984477005658 | 405.47058823529414 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:216 / P3:176 | P2:273 / P3:417 | 59.121 | 212.5 | 417 | 1.005 | 0.967 | 273.5882352941176 | 0.8502742230347349 | 321.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:144 | P2:289 / P3:481 | 50.969 | 145.5 | 481 | 1.307 | 0.964 | 279.8235294117647 | 0.8871689668034316 | 315.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-16 14:24:06 | 窗口结束：2026-09-16 14:24:26 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 696 | 272 | 497 | 256 | 305 | 不合格 | 噪声波动值超过上限 |
| 2 | 692 | 488 | 577 | 232 | 337 | 不合格 | 噪声波动值超过上限 |
| 3 | 688 | 152 | 177 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 688 | 176 | 417 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 216 | 273 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 692 | 152 | 289 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 272 | 272 | 497 |
| 1 | P3 | 168 | 256 | 256 | 305 |
| 2 | P2 | 416 | 488 | 488 | 577 |
| 2 | P3 | 224 | 232 | 232 | 337 |
| 3 | P2 | 152 | 152 | 160 | 177 |
| 3 | P3 | 144 | 160 | 168 | 193 |
| 4 | P2 | 176 | 176 | 176 | 417 |
| 4 | P3 | 176 | 176 | 176 | 321 |
| 5 | P2 | 192 | 216 | 216 | 273 |
| 5 | P3 | 176 | 176 | 184 | 417 |
| 6 | P2 | 136 | 152 | 160 | 289 |
| 6 | P3 | 136 | 144 | 160 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.291 | 0.978 | 250.35294117647058 | 0.7770677378126711 | 322.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.922 | 0.925 | 5330.529411764706 | 1.0627176883113838 | 5015.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.989 | 0.964 | 4670.64705882353 | 0.9870712696261856 | 4731.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.501 | 0.969 | 94.97142857142858 | 0.6662657847263981 | 142.54285714285714 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.713 | 0.927 | 742.8285714285714 | 0.5478548550236008 | 1355.8857142857144 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.195 | 0.92 | 764.6764705882352 | 0.6006746297622623 | 1273.0294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.388 | 0.987 | 235.58823529411765 | 0.7246245702912972 | 325.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.004 | 0.959 | 5315.470588235294 | 0.9972740315638451 | 5330 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.9 | 0.963 | 4965.125 | 0.9702484183785632 | 5117.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.115 | 0.977 | 364.88235294117646 | 0.8998984477005658 | 405.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.976 | 0.921 | 5379.882352941177 | 1.023466612951959 | 5256.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.492 | 0.955 | 5192.25 | 1.0501061785822632 | 4944.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.163 | 0.986 | 273.5882352941176 | 0.8502742230347349 | 321.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.005 | 0.954 | 4724.473684210527 | 0.980149154319033 | 4820.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.852 | 0.964 | 5098.0625 | 1.0141487734828611 | 5026.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.146 | 0.958 | 279.8235294117647 | 0.8871689668034316 | 315.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.473 | 0.957 | 1369.7368421052631 | 0.6359349037239761 | 2153.8947368421054 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.407 | 0.977 | 1626.5625 | 0.6359349037239761 | 2557.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2128 | 2738.5 | - | 250.35294117647058 | 0.7770677378126711 | 322.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 1662 | 2494.5 | - | 94.97142857142858 | 0.6662657847263981 | 142.54285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2002.5 | 2763.5 | - | 235.58823529411765 | 0.7246245702912972 | 325.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3101.5 | 3446.5 | - | 364.88235294117646 | 0.8998984477005658 | 405.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2325.5 | 2735 | - | 273.5882352941176 | 0.8502742230347349 | 321.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2378.5 | 2681 | - | 279.8235294117647 | 0.8871689668034316 | 315.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45309.5 | 42635.5 | - | 5330.529411764706 | 1.0627176883113838 | 5015.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12999.5 | 23728 | - | 742.8285714285714 | 0.5478548550236008 | 1355.8857142857144 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45181.5 | 45305 | - | 5315.470588235294 | 0.9972740315638451 | 5330 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45729 | 44680.5 | - | 5379.882352941177 | 1.023466612951959 | 5256.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44882.5 | 45791.5 | - | 4724.473684210527 | 0.980149154319033 | 4820.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13012.5 | 20462 | - | 1369.7368421052631 | 0.6359349037239761 | 2153.8947368421054 | 在线、无火警、无故障、光源就绪、同步正常 |

