================================================================================================
完成时间：2026-09-16 14:32:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789540178339-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 2 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:424 / P3:440 | P2:657 / P3:513 | 111.725 | 438 | 657 | 0.942 | 0.967 | 273 | 0.7838203006248945 | 348.29411764705884 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 424 > B上限 220；P3RAW滚动10秒波动 440 > B上限 220 |
| 2 | 1 | 不合格 | P2:768 / P3:312 | P2:863 / P3:401 | 153.313 | 778.5 | 863 | 1.839 | 0.928 | 117.47368421052632 | 0.6794520547945205 | 172.89473684210526 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 768 > B上限 220；P3RAW滚动10秒波动 312 > B上限 220 |
| 3 | 1 | B类合格 | P2:216 / P3:216 | P2:225 / P3:241 | 64.006 | 215 | 241 | 1.004 | 0.965 | 297.8235294117647 | 0.7204040978941377 | 413.4117647058824 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:248 / P3:160 | P2:497 / P3:321 | 64.455 | 246.5 | 497 | 0.976 | 0.937 | 391.05882352941177 | 0.8981356390164821 | 435.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | 不合格 | P2:392 / P3:272 | P2:449 / P3:481 | 91.369 | 385.5 | 481 | 1.006 | 0.964 | 289.5882352941176 | 0.8346897253306206 | 346.94117647058823 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 392 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |
| 6 | 1 | B类合格 | P2:216 / P3:160 | P2:337 / P3:465 | 59.594 | 214 | 465 | 1.187 | 0.952 | 286.22222222222223 | 0.8658823529411764 | 330.55555555555554 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-16 14:30:40 | 窗口结束：2026-09-16 14:31:00 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 424 | 657 | 440 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 788 | 768 | 863 | 312 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 780 | 216 | 225 | 216 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 248 | 497 | 160 | 321 | 不合格 | 噪声波动值超过上限 |
| 5 | 752 | 392 | 449 | 272 | 481 | 不合格 | 噪声波动值超过上限 |
| 6 | 768 | 216 | 337 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 424 | 424 | 424 | 657 |
| 1 | P3 | 440 | 440 | 440 | 513 |
| 2 | P2 | 736 | 768 | 800 | 863 |
| 2 | P3 | 224 | 312 | 312 | 401 |
| 3 | P2 | 216 | 216 | 216 | 225 |
| 3 | P3 | 200 | 216 | 216 | 241 |
| 4 | P2 | 248 | 248 | 256 | 497 |
| 4 | P3 | 160 | 160 | 160 | 321 |
| 5 | P2 | 376 | 392 | 400 | 449 |
| 5 | P3 | 272 | 272 | 272 | 481 |
| 6 | P2 | 192 | 216 | 216 | 337 |
| 6 | P3 | 160 | 160 | 160 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:31:25 | 2026-09-16 14:31:25 | 2026-09-16 14:31:25 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.237 | 0.991 | 273 | 0.7838203006248945 | 348.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.942 | 0.938 | 5354.941176470588 | 1.0827327005875496 | 4945.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1.026 | 0.974 | 4987.3125 | 0.993822624637266 | 5018.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.485 | 0.947 | 117.47368421052632 | 0.6794520547945205 | 172.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.859 | 0.891 | 0.4830452073695317 | 0.6590773183318199 | 0.7329112896680464 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.188 | 0.95 | 10.71311475409836 | 0.6049009816578569 | 17.710526315789473 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.37 | 0.964 | 297.8235294117647 | 0.7204040978941377 | 413.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.004 | 0.955 | 5301.529411764706 | 1.0104151484915411 | 5246.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.986 | 0.978 | 4652.823529411765 | 0.9696353049341098 | 4798.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.133 | 0.964 | 391.05882352941177 | 0.8981356390164821 | 435.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.976 | 0.874 | 5405.235294117647 | 1.025009202761944 | 5273.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.94 | 0.971 | 5141.5 | 1.0507868383404864 | 4893 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.19 | 0.981 | 289.5882352941176 | 0.8346897253306206 | 346.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.006 | 0.947 | 5289.058823529412 | 0.994205975364338 | 5319.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.992 | 0.964 | 4803.941176470588 | 1.014496894409938 | 4735.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.169 | 0.952 | 286.22222222222223 | 0.8658823529411764 | 330.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.258 | 0.935 | 1396.5882352941176 | 0.6428919577579204 | 2172.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.355 | 0.97 | 1577.875 | 0.6355031968987565 | 2482.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2320.5 | 2960.5 | - | 273 | 0.7838203006248945 | 348.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 19 | 2232 | 3285 | - | 117.47368421052632 | 0.6794520547945205 | 172.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2531.5 | 3514 | - | 297.8235294117647 | 0.7204040978941377 | 413.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3324 | 3701 | - | 391.05882352941177 | 0.8981356390164821 | 435.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2461.5 | 2949 | - | 289.5882352941176 | 0.8346897253306206 | 346.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2576 | 2975 | - | 286.22222222222223 | 0.8658823529411764 | 330.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45517 | 42039 | - | 5354.941176470588 | 1.0827327005875496 | 4945.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 30802.5 | 14879 | 22575.5 | - | 0.4830452073695317 | 0.6590773183318199 | 0.7329112896680464 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45063 | 44598.5 | - | 5301.529411764706 | 1.0104151484915411 | 5246.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45944.5 | 44823.5 | - | 5405.235294117647 | 1.025009202761944 | 5273.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44957 | 45219 | - | 5289.058823529412 | 0.994205975364338 | 5319.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12623 | 19863 | - | 1485.0588235294117 | 0.6355031968987565 | 2336.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

