================================================================================================
完成时间：2026-09-16 14:38:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789540581826-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:296 / P3:296 | P2:577 / P3:385 | 91.487 | 304.5 | 577 | 0.928 | 0.949 | 289.5 | 0.7609659931000493 | 380.4375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 296 > B上限 220；P3RAW滚动10秒波动 296 > B上限 220 |
| 2 | 1 | 不合格 | P2:600 / P3:256 | P2:641 / P3:417 | 113.755 | 596.5 | 641 | 1.856 | 0.963 | 110.60606060606061 | 0.6688656771119663 | 165.36363636363637 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 600 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | B类合格 | P2:192 / P3:208 | P2:241 / P3:257 | 72.962 | 263.5 | 257 | 1.002 | 0.951 | 219.3684210526316 | 0.7209825289742259 | 304.2631578947368 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:200 / P3:152 | P2:513 / P3:353 | 59.103 | 222.5 | 513 | 0.97 | 0.927 | 444.25 | 0.9540939597315437 | 465.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:272 / P3:216 | P2:369 / P3:449 | 81.322 | 298.5 | 449 | 1.007 | 0.955 | 315.6875 | 0.852345595680054 | 370.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 6 | 1 | 不合格 | P2:224 / P3:168 | P2:401 / P3:545 | 67.234 | 231 | 545 | 1.253 | 0.963 | 322.52941176470586 | 0.9098904746100233 | 354.47058823529414 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 14:37:23 | 窗口结束：2026-09-16 14:37:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 296 | 577 | 296 | 385 | 不合格 | 噪声波动值超过上限 |
| 2 | 828 | 600 | 641 | 256 | 417 | 不合格 | 噪声波动值超过上限 |
| 3 | 824 | 192 | 241 | 208 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 808 | 200 | 513 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 272 | 369 | 216 | 449 | 不合格 | 噪声波动值超过上限 |
| 6 | 824 | 224 | 401 | 168 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 280 | 296 | 296 | 577 |
| 1 | P3 | 288 | 296 | 296 | 385 |
| 2 | P2 | 600 | 600 | 600 | 641 |
| 2 | P3 | 256 | 256 | 256 | 417 |
| 3 | P2 | 192 | 192 | 192 | 241 |
| 3 | P3 | 192 | 208 | 208 | 257 |
| 4 | P2 | 200 | 200 | 200 | 513 |
| 4 | P3 | 152 | 152 | 152 | 353 |
| 5 | P2 | 272 | 272 | 272 | 369 |
| 5 | P3 | 216 | 216 | 216 | 449 |
| 6 | P2 | 200 | 224 | 224 | 401 |
| 6 | P3 | 160 | 168 | 168 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 2 | 模式切换成功 | 2026-09-16 14:38:50 | 2026-09-16 14:38:50 | 2026-09-16 14:38:50 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.231 | 0.979 | 289.5 | 0.7609659931000493 | 380.4375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.923 | 0.913 | 5149.823529411765 | 1.0995466020271034 | 4683.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.989 | 0.956 | 4987.8125 | 0.9870870388007272 | 5053.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.542 | 0.953 | 110.60606060606061 | 0.6688656771119663 | 165.36363636363637 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 80 | 1.972 | 0.98 | 0.5701637355973317 | 0.7529861333577411 | 0.7572034999566837 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.774 | 0.962 | 0.5701637355973317 | 0.6845926603977698 | 0.8328510785757602 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.345 | 0.974 | 219.3684210526316 | 0.7209825289742259 | 304.2631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.993 | 0.919 | 5122 | 1.0219113453120048 | 5012.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.995 | 0.958 | 4968.0625 | 0.969981329851493 | 5121.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.083 | 0.937 | 444.25 | 0.9540939597315437 | 465.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.97 | 0.865 | 5410.235294117647 | 1.0305902917843217 | 5249.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.971 | 0.975 | 4863.941176470588 | 1.0574055602445076 | 4599.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.173 | 0.98 | 315.6875 | 0.852345595680054 | 370.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.007 | 0.913 | 5294.64705882353 | 0.9928083740527901 | 5333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.982 | 0.97 | 4821.176470588235 | 1.0141681618511416 | 4753.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.143 | 0.97 | 322.52941176470586 | 0.9098904746100233 | 354.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.359 | 0.964 | 1417.7058823529412 | 0.6439985036340317 | 2201.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 2.033 | 0.955 | 1603.1875 | 0.6378148544147997 | 2513.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2316 | 3043.5 | - | 289.5 | 0.7609659931000493 | 380.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1825 | 2728.5 | - | 110.60606060606061 | 0.6688656771119663 | 165.36363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2084 | 2890.5 | - | 219.3684210526316 | 0.7209825289742259 | 304.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3554 | 3725 | - | 444.25 | 0.9540939597315437 | 465.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2525.5 | 2963 | - | 315.6875 | 0.852345595680054 | 370.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2741.5 | 3013 | - | 322.52941176470586 | 0.9098904746100233 | 354.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43773.5 | 39810.5 | - | 5149.823529411765 | 1.0995466020271034 | 4683.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 28857.5 | 16453.5 | 21851 | - | 0.5701637355973317 | 0.7529861333577411 | 0.7572034999566837 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43537 | 42603.5 | - | 5122 | 1.0219113453120048 | 5012.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45987 | 44622 | - | 5410.235294117647 | 1.0305902917843217 | 5249.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45004.5 | 45330.5 | - | 5294.64705882353 | 0.9928083740527901 | 5333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12050.5 | 18712 | - | 1417.7058823529412 | 0.6439985036340317 | 2201.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

